配电安全专家咨询报告配电安全专家咨询报告 
配电安全专家咨询报告
配电安全专家咨询报告
芜湖＆杭州地区芜湖＆杭州地区某某新材料技术有限公司某某新材料技术有限公司PDS Consulting ServicesPDS Consulting Services
芜湖＆杭州地区
芜湖＆杭州地区
某某新材料技术有限公司
某某新材料技术有限公司
PDS Consulting Services
PDS Consulting Services


目录

1. 配电评估概述4
1.1. 评估背景4
1.2. 健康度总览4
1.3. 各区域执行摘要6
1.3.1. 杭州区域6
1.3.2. 芜湖区域8
2. 评估内容描述10
2.1. 电力系统架构问题10
2.1.1. 电力系统负荷分配与过载风险10
2.1.2. 关键负荷供电路径与应急/备用供电的问题12
2.1.3. 配网自动化、备用电源自动切换13
2.1.4. 防止2路电源并联环流返送14
2.1.5. 系统无功补偿与电容柜问题15
2.2. 环境工况风险16
2.2.1. 来自电能质量的风险16
2.2.2. 其他运行工况风险23
2.3. 针对故障的保护30
2.3.1. 配电系统保护方案与定值的论证计算30
2.3.2. 零序/漏电的防范33
2.3.3. 电压事件（过压、欠压）的防范35
2.4. 配电设备/元件风险36
2.4.1. 配置与选型问题36
2.4.2. 安装规范性问题41
2.4.3. 带病运行问题汇总53
2.4.4. 末端配电抽查情况59
2.5. 运维管理与风险管控61
2.5.1. SOP/EOP61
2.5.2. 图纸资料63
2.5.3. 运维（巡检、维护）的实施与组织65
2.5.4. 运维的智能化手段77
2.5.5. 配电室装备与LOTO流程的实施79
2.5.6. 退市设备与生命周期管理80
2.5.7. 备件管理81
3. 结论与建议83
3.1. 风险/问题汇总与概览83
3.2. 改善行动速查表84
4. 专项问题分析94
4.1. 新工厂建厂时规划建议94
4.2. 增容建议96
4.3. 日常用电管理建议97
4.4. 应急管理及合规性管理建议97

配电评估概述
评估背景
2026年3月，我方（杭州数元电力科技有限公司），受某某新材料技术有限公司委托，对位于安徽省芜湖市及浙江省杭州市的厂区内配电系统进行配电系统安全性评估，旨在提升现有配电系统安全性及供电力可靠性，确保电力设备长期稳定运行。
此电力系统评估报告综合了我方专家及贵方配电运维人员对现场的电气设备、电力网络及维护工作组织共同进行的调研分析与评价建议。报告的内容是基于2026-03-16至2026-04-01期间在现场进行电力安全咨询服务时所收集的信息撰写的。
贵公司在前期沟通中提出了针对电力系统以下5个话题的专项调研与分析，我们已进行了评估调研，将结果与建议合并写入此报告，供贵方参考。
现场设备安全问题及隐患；
新工厂建厂时如何尽量避免用电安全问题；
针对芜湖工厂的增容建议；
用电标准及流程健全优化，断电处置规范制定：
作业安全规范优化。
健康度总览
评估期间，我方评估人员与贵方运维人员共同合作，对厂房内的，从35kV-400V的整个电力系统进行了全面审视，包含了以下五个维度，共30个KPI细项。
电力系统架构问题
环境工况风险
保护漏洞
电力设备/元件的风险
运维管理与风险管控
全面细致地进行了风险排查评估，现将核心结论摘要如下，便于管理层快速掌握系统健康状况及优先行动方向。



总体健康度评价
某某新材料配电系统"基础架构基本合理，但保护系统与运维体系存在明显短板"。具体而言：高低压主接线及设备本体尚处于青壮年期，但继电保护定值不匹配、谐波污染、接地缺陷及管理制度缺失等"慢性病"若不及时干预，极易在外部扰动（如电网闪断、负荷突增）下恶化为"急性事故"。
五大系统健康度评价
评估维度
健康状态
关键异常指标
风险等级
电力架构
基本健全，芜湖2#变接近满载
芜湖2#变负载率96.99%
中
电能质量
谐波超标
芜湖、杭基均存在THDu超过国标限值现象
高
继电保护
保护定值不匹配，越级跳闸风险高
变压器速断未躲涌流；嘉仕电容柜断路器遮断容量不足；接地保护缺失
高
设备元件
整体良好，存在裸露/接地/封堵缺陷
母排裸露3处；接地不规范6处；
抽查范围内防火封堵缺失20处
中
运维管理
制度缺失，人员负重前行
无SOP/EOP文件；无交接班记录；无应急演练
高
需重点关注风险项TOP5
优先级
风险描述
危害
行动建议
1
保护定值不匹配→越级跳闸
2023年已发生外网闪断致PT击穿
2个月内完成定值整改
2
谐波超标→不符合国标强条要求
谐波电压超标，国标强条要求不得超过5%，若超过则必须进行专项治理
THDu>6%-8%下长期运行，还可能引发变压器超温，导致保护误动、电气火灾
3个月内完成谐波治理
3
变压器长期近满载→高温运行，效率严重降低
芜湖2#变负载率96.99%，长期满载运行经济性低，且变压器一直处于高温运行状态，寿命折损
1个月内负荷转移或增容
4
零地混接→触电火灾
6条回路剩余电流>10A，电缆持续发热
1个月内专项治理
5
运维无SOP→误操作/应急响应失效
全靠个人经验，无操作票、无应急演练，事故状态下职责混乱、处置延误
3个月内建立核心制度
各阶段整改任务清单
阶段
时间
核心任务
预期效果
立即行动
0-1个月
①按附件调整三厂区保护定值；②更换嘉仕电容柜断路器；
③清理安全出口；④芜湖2#变负荷转移
消除致命风险，防止保护误动/拒动
短期治理
1-3个月
①谐波治理；②完善SOP/EOP及交接班制度；
③剩余电流治理；④接地系统普查整改
降低重大风险，提升供电可靠性
中期建设
3-6个月
①智能化平台升级（谐波/局放/温度监测）；②高压柜局放在线监测；③建立分级备件管理体系
实现状态预警，缩短故障恢复时间
长期优化
持续
①新工厂电力前置规划（见第4章）；②设备全生命周期管理；③由"故障修"转向"状态修"；④年度应急演练常态化
构建现代化电力运维体系
各区域执行摘要
杭州区域
区域概况
要素
内容
供电架构
杭基：10kV双电源（专线+环网柜），4台变压器（2×2500+2×1600=8.2MVA）嘉仕：10kV单电源，2台变压器（2×1600=3.2MVA）合计：6台变压器，总容量11.4MVA
运行现状
杭基2#变THDu>8%，嘉仕电容柜断路器分断能力不足
最大风险
保护定值不匹配→越级跳闸，全厂停产
核心结论
架构基本健全，电能质量和继电保护为致命短板
五大维度核心发现
评估维度
风险等级
核心发现
系统架构
中
杭基双电源可靠性较高，嘉仕单电源相对杭基可靠性低。
运行环境
中
杭基挤出机控制柜间温度过高（散热不足）。2#配电房电缆沟盖板缺失（0.5m×0.3m孔洞），沟内堆积杂物。安全出口被堵塞、灯未接线，灭火器压力接近临界值。
继电保护
高
速断定值10.32A < 变压器涌流19.09A，导致变压器难以投入运行。上下级级差仅0.06-0.1s，不足0.2s要求，越级跳闸风险极高。零序保护缺失，接地故障无保护。无保护配合计算书、无定值表，保护管理失控。
设备元件
高
杭基工厂2#变THDu>8%，国标强条要求不得超过5%。嘉仕电容柜断路器遮断容量不足，短路时可能爆炸。3条回路剩余电流>10A（最高90A，占比10.59%），需专项治理。接地不规范5处、等电位缺失、桥架未接地。防火封堵缺失10处。
运维管理
高
无SOP/EOP文件、无交接班记录、无应急演练。LOTO程序缺失，有物无制；巡检以温控仪抄表为主，深度不足。解锁钥匙无管理制度。
需重点关注风险TOP5
优先级
风险描述
危害后果
行动时限
1
保护定值不匹配→越级跳闸，全厂停电
扩大为全厂停产
2个月内
2
谐波超标→不符合国标强条要求
谐波电压超标，国标强条要求不得超过5%，若超过则必须进行专项治理
在高谐波电压环境长期运行，还可能引发变压器超温，导致保护误动、电气火灾
3个月内
3
零地混接→触电火灾
3条回路剩余电流>10A（最高90A）电缆持续发热
1个月内
4
运维无SOP→误操作/应急响应失效
全靠个人经验，无操作票、无应急演练，事故状态下职责混乱、处置延误
3个月内
5
设备加速老化→非计划停机
谐波+过温导致变压器/电缆/电容器寿命缩短30-50%，隐性缺陷演变为突发故障
6个月内
分阶段整改建议
  • 立即行动（0-1个月）：APF厂家诊断、安全出口整改
  • 短期治理（1-3个月）：对谐波进行治理、电容柜断路器更换、剩余电流治理
  • 中期建设（3-6个月）：建立SOP/EOP体系、接地系统普查、智能化平台升级、局放监测
      • 长期优化（持续）：设备全生命周期管理、年度应急演练常态化、由"故障修"转向"状态修"

芜湖区域
区域概况
要素
内容
供电架构
35kV开闭所，单电源供电（无备用），
2台主变容量紧张：调研时2#变负载率96.99%
运行现状
2#变压器长期近满载运行，母排温度73.1℃；THDu>6%
最大风险
单电源+变压器接近满载+谐波电压大三重风险叠加，可能导致设备损坏+全厂停电
核心结论
系统架构存在缺陷（单电源+近满载），继电保护部分失效
五大维度核心发现
评估维度
风险等级
核心发现
系统架构
高
35kV单电源无备用，可靠性低。2#变负载率96.99%，预留+备用后达135.5%，满载运行、经济性差。
运行环境
高
2#变母排温度73.1℃，温升51K。变频器柜66.6℃，违规开柜门散热。电缆沟返潮严重，加速绝缘劣化。空调冷凝水泄漏。
继电保护
高
速断/过流定值不匹配同杭州（未躲过励磁涌流）。上下级级差仅0.05-0.1s，不足0.2s要求。零序保护缺失，接地故障无保护。无保护配合计算书、无定值表。
设备元件
高
THDu>6%，国标强条要求不得超过5%电缆绝缘破损、导体裸露，临时绑扎固定。屋顶光伏接地与避雷接闪带连在了一起；配电房电缆桥架未接地。局放未监测，电缆沟返潮条件下局放可发展为绝缘击穿。
运维管理
高
同杭州——无SOP/EOP、无交接班记录、无应急演练。仅配置1名高压电工，人员储备不足，存在单点故障风险。LOTO程序缺失，有物无制。解锁钥匙无管理制度。

需重点关注风险TOP5
优先级
风险描述
危害后果
行动时限
1
变压器长期近满载→高温运行，效率严重降低
2#变负载率96.99%，长期满载运行经济性低，且变压器一直处于高温运行状态，寿命折损
立即
2
单电源无备用→可靠性低
35kV单电源，上级电网任何故障即全厂停产，无切换手段，恢复时间不可控
按需
3
谐波超标→不符合国标强条要求
谐波电压超标，国标强条要求不得超过5%，若超过则必须进行专项治理
在高谐波电压环境长期运行，还可能引发变压器超温，导致保护误动、电气火灾
3个月内
4
屋顶光伏逆变器接地接在了避雷接闪带上→电气火灾
接地接在避雷接闪带上会导致设备遭雷击，导致设备损毁，引发电气火灾
1个月内
5
电缆绝缘老化→短路故障
电缆裸露+沟内返潮+局放未监测，加速绝缘老化，可能发展为短路故障
6个月内
分阶段整改建议
 • 立即行动（0-1个月）：2#变负荷转移（建议降至80%以下）、局放检测
 • 短期治理（1-3个月）：进行谐波治理、零地混接治理
 • 中期建设（3-6个月）：变压器增容、局放在线监测、接地系统普查整改
 • 长期优化（持续）：设备全生命周期管理、年度应急演练、由"故障修"转向"状态修"

评估内容描述
电力系统架构问题
电力系统的可靠性与稳定性，很大程度上取决于其架构设计是否合理。这包括：是否配置了可靠的备用供电方案；当系统上下游出现故障或扰动时，保护、切除及切换装置能否正确动作，将故障限制在局部而不影响整体运行。这类架构层面的问题往往不易察觉，但一旦发生，可能带来连锁反应。考虑到贵公司供电系统规模较大，建议将架构安全作为首要关注事项。
评估包含以下4个关注点：
负荷分配不均导致的过载（系统应对下游负载过载的能力）
关键负荷供电冗余/备用供电路径（从供电路径上应对局部异常停电，保持正常生产的能力）
是否可自动切换供电（从响应时间上应对局部异常停电，保持正常生产的能力）
不同电源并联运行导致环流（确保防止不同电源并联事故）
对这4项关键问题，现逐一审视如下：
电力系统负荷分配与过载风险
现状描述：
本次评估对芜湖工厂（35kV 开闭所）、杭基工厂（10kV 1#及 2#配电房）、嘉仕工厂（10kV 高低压配电房）及 0.4kV 各配电室的上下级负荷设计容量进行了数据整合与现场抽检复核，各变压器负荷状态汇总如下表：
配电室
变压器
变压器容量（kVA）
变压器额定电流（A)
当前投运负荷（A）
不含备用
当前计算负荷(A)
抽检实测运行电流（A）
抽检时负载率
预留负荷（A）
预留+备用
预留投运后负载率
芜湖工厂宿舍楼配电房
3#
1250
1804
2600
1564
33
1.83%
1480+2400
135.5%
芜湖工厂车间配电房
1#
2500
3608
6268
2300
2300
63.74%
6132
126.1%

2#
2500
3608
13645
3500
3500
96.99%
2400
181.5%
杭基工厂1#配电室
1#
1600
2309
6113
3570
472
20.44%
3005
97.9%

2#
1600
2309
6435
3701
850
36.81%
2688
106%

3#
1600
2309
7400
4334
630
27.28%
1650
69.7%
杭基工厂2#配电室
4#
800
1155
8104
3400
80
6.93%
2453
133.3%

5#
800
1155
4879
2500
25
2.17%
/
/
嘉仕工厂高低压配电室
1#
1600
2309
5626
3414
1450
62.79%
1032
89.4%

2#
1600
2309
6198
3156
1200
51.96%
400
62.3%

经现场运行数据调研及设计方案查看，发现以下关键问题：
变压器实际运行负载率已逼近安全上限。 芜湖工厂车间配电房2#变压器当前实测运行电流 3500A，对应额定电流3608A，实测负载率达96.99%，已接近满载运行，经济性差。该变压器当前处于"急救负载"边缘，一旦夏季环境温度升高、散热条件恶化或谐波附加发热叠加
（该变压器THDu>6%，详见2.2.1.1），实际绕组温度可能进一步升高。
负荷分配不均衡，冗余裕度未有效利用。 芜湖工厂车间配电房1#变压器负载率仅63.74%，而 2#变压器高达96.99%，两段母线负荷分配不均衡。
风险分析：
变压器绝缘热老化与寿命折损。 芜湖 2#变压器长期 96.99% 高负载率运行，叠加谐波引起的附加铜损与铁损（详见 2.2.1.1），绕组热点温度偏高，经济性差。
当前运行状态已构成绝缘加速老化的明确诱因，短期内可能表现为温控器频繁报警，中长期将发展为匝间短路、绝缘击穿及变压器烧毁事故。
建议：
立即对芜湖 2#变压器实施负荷均衡调整：根据实际情况将芜湖车间配电房 2#变压器所带的部分负荷转移到1#变压器下。
建立变压器负载率动态监测与预警机制（与 2.5.4 智能化平台同步推进）：在现有能源管理平台中增设变压器负载率实时监测模块，设定分级预警规则。每班次记录负载率数据，形成月度负荷分析报告。
制定高负载变压器专项巡检 SOP：对负载率超过 80% 的变压器（当前为芜湖 2#、嘉仕 1#），纳入每日巡检重点：① 温控仪三相绕组温度记录；② 红外测温（高压侧套管、低压侧母排、变压器本体）；③ 冷却风机运行状态及通风环境检查；④ 负载率抄录。发现绕组温度超过 120℃ 或负载率超过 100% 时，立即启动负荷转移或降负荷程序。
依据： GB/T 17468-2008《电力变压器选用导则》第 5.2 条、GB 50052-2023《供配电系统设计规范》第 3.0.2 条及第 4.0.5 条。评估记录数据仅为瞬时数据，建议根据后续综合能源管理系统监测数据进行实时动态分析，持续关注负荷分配合理性与过载风险；

关键负荷供电路径与应急/备用供电的问题
现状描述：
经过现场沟通调研绘制出工艺流程图，并将关键负荷用红色标出如下图：

芜湖工厂关键负荷对应一次图位置如下图：



杭基工厂关键负荷对应一次图位置如下图：

嘉仕工厂关键负荷对应一次图位置如下图：

对芜湖工厂35kV开闭所、杭基工厂1#配电房的供电路径进行梳理分析发现：
芜湖工厂为单一母线供电，无应急/备用供电路径；关键负荷回路（如称重机、挤出机、空压机、真空泵等核心生产设备所在回路）未进行差异化标注与分级管理，供电连续性完全依赖单一路径，可靠性保证的重点回路不明确。
杭基工厂为双路电源供电，具备基础冗余条件，但关键负荷的识别、标注及差异化保障策略尚未完善，未区分设备类型及保障方式的差异性。
关键配电区域分布图：黄线框出的位置为关键负荷所在区域，主要集中在生产设备所在回路——芜湖工厂车间配电房1#、2#变压器所带回路，杭基工厂1#配电房1#、2#变压器所带回路。
风险分析：
芜湖工厂供电路径单一，无备用供电方式。因此，配电设备故障，极易造成生产中断，无法实现局部计划性检修维护，任何单点维护均须全停配合，大幅压缩可利用的检修窗口，迫使设备带病运行风险累积。
未建立企业级关键负荷分级标准，导致在供电资源有限或故障抢修时，无法准确识别真正的核心工艺负荷与非关键辅助负荷。其直接后果是冗余资源可能被非关键负荷占用，而挤出机等真正决定产线连续性的关键设备反而得不到优先保障；发生故障时无法执行分级恢复策略，可能因次要回路抢送电而延误核心工艺重启，将局部停电扩大为全厂性停产损失。
未针对关键回路制定专项应急预案及备件储备策略，一旦发生故障，运维人员缺乏标准化的处置流程与明确的操作优先级，现场决策时间不可控；同时因无关键元件（如专用断路器、控制模块）的应急备件，抢修过程可能陷入"等备件"的被动状态，使本可在数小时内恢复的小故障演变为数十小时的长时间停产。
建议：
关键负荷识别与分级：建立关键负荷分级标准（依据企业生产实际需求划分），完成全厂关键负荷回路识别、标注与台账建立，采用不同颜色在单线图及配电区域分布图中区分回路重要程度。
运维与应急管理：
 建立关键回路点巡检制度，加强日常巡检、监测、维护，保障供电连续性；
 制定针对性的应急预案（含关键设备故障、失电等针对性条目），并定期演练；
 建立关键回路备件储备清单，确保关键配电元件（如断路器、接触器、控制模块）有应急备件。
针对芜湖工厂：可优先对车间配电房1#、2#变压器所带关键生产回路（称重机、挤出机、空压机、真空泵等）实施双电源改造或增设母联备自投装置，消除单一路径故障导致全停的风险。
针对杭基工厂：在现有双路电源基础上，完善快切装置配置，细化不同变压器的负荷分级与切换逻辑，避免非关键负荷占用备用容量。
配网自动化、备用电源自动切换
现状分析：
对35kV（芜湖工厂开闭站）、10kV（杭基工厂1#配电间）与0.4kV（其余配电室）配电系统配网自动化、备用电源自动切换功能进行统计整合发现：
35kV配电系统：无备用电源，无法实现自动切换；
10kV配电系统：双电源供电，无法实现自动切换；
0.4kV配电系统：无备用电源，无法实现自动切换。
风险分析： 
供配电路径沿线设备故障或计划检修需切换电源时，均依赖运维人员就地人工操作。人工倒闸操作耗时较长，故障恢复时间不可控；且操作过程中存在误入带电间隔、带负荷合闸、误分合运行设备等误操作风险。此外，由于缺乏自动切换装置，无法实现故障时的快速隔离与非故障段自动复电，供电连续性完全受限于人工响应速度。
注：详见某某全部一次图（杭州+芜湖）.pdf
 建议：
完善失电应急预案与人员通知机制，明确故障时的操作顺序、责任人员及通知流程，定期开展人工倒闸演练，缩短故障恢复时间；
如未来需提升供电可靠性，可在10kV双电源系统增设备自投装置（BZT），并建立定期试验制度，确保自动切换功能可用。
防止2路电源并联环流返送
现状分析：
杭州某某1#配电房采用两路进线+母联柜的典型单母线分段接线方式：正常运行方式为分段运行、母联断开，两路电源各自独立向本段负荷供电，物理上不具备并联运行条件。
风险分析：
当前运行方式下无环流返送风险：单母线分段、母联断开的运行方式，从根本上隔离了两路电源的电气联系，不会产生环流，也不会发生一路电源通过母线向另一路电源返送电的情况。
建议：
若后续增设备自投或母联自动切换功能，必须同步配置完善的闭锁与同期装置。
建立母联操作专项记录：无论手动还是自动操作，每次母联开关分合闸均须记录操作原因、操作前两端电压及相序状态、操作人员及监护人签字，实现操作全过程可追溯。
依据： GB 50054-2011（GB55024-2022已废止其中部分强制性条文）《低压配电设计规范》第 7.5 节，GB/T 14285-2023《继电保护和安全自动装置技术规程》第 5.3 节，DL/T 5155-2016《220kV~750kV 电网继电保护装置运行整定规程》相关条款。
系统无功补偿与电容柜问题
现状分析：
经现场核查，各厂区低压配电系统均配置有电容柜，但现场电容柜配置未充分考虑谐波环境适应性。各厂区低压系统均存在不同程度的谐波污染（详见 2.2.1 部分），谐波源主要为挤出机、水泵等变频器负荷。当前嘉仕工厂电容柜为传统并联电容器组，未配置串联电抗器或滤波型电容器，也未采用有源滤波等谐波治理措施。在谐波电流较大的电网环境中，传统电容补偿装置可能与系统阻抗形成并联谐振，导致谐波放大。
风险分析：
系统电压质量恶化：谐波电流在系统阻抗上产生谐波压降，导致母线电压波形畸变率（THD）超标，影响同一母线上变频器、PLC、精密仪表等敏感设备的正常运行，增加误报警和误动作概率。
建议：
改造无功补偿方案：详见 2.2.1 部分。
建立电容器运行监测制度：在电容柜内增设温度监测（电容器外壳温度）及电流监测（分相谐波电流），纳入智能运维平台；每季度对电容器组进行外观检查（鼓肚、漏液、变色）及红外测温，每年进行电容量及介质损耗检测，对容量衰减超过额定值 10% 或绝缘劣化的电容器及时更换。
依据： GB 50227-2017《并联电容器装置设计规范》第 5.5 条、第 5.6 条，GB/T 15576-2020《低压成套无功功率补偿装置》，GB/T 24337-2009《电能质量 公用电网谐波》。
环境工况风险
环境工况是驱动配电设备老化、诱发故障乃至导致失效的关键外部因素。 本次评估从电气环境工况与物理环境工况两个维度展开，具体审视分析如下：
来自电能质量的风险
电能质量是衡量电力系统运行状态的关键指标，也是加速电气设备绝缘老化的核心电气应力。本次评估聚焦电能质量领域三大典型问题：
谐波污染（加速电子装置老化；加剧变压器、电机铁芯发热…）；
电压暂升暂降等电压事件，包括负荷冲击对网压的扰动（增加电气设备停机、误动可能…）；
三相电压不平衡（用电设备过载或工作异常…）。
在此次评估中进行了逐一观测审视，情况汇总如下：
谐波风险情况
现状描述：
贵单位0.4kV配电系统实测数据显示，电压总谐波畸变率（THDu）普遍介于3%~10%之间。依据GB/T 24337-2009《电能质量 公用电网谐波》，0.38kV系统THDu限值为5%；而从工业配电优质运行及精密设备可靠工作的角度，一般工厂THDu宜控制在3%以内。在受检的10台变压器中，3台总进线处THDu已超出国标限值，谐波污染已成为当前电力系统最突出的电能质量缺陷，对设备安全与生产连续性构成实质性威胁。
芜湖工厂： 车间配电房1#、2#变压器总进线处THDu实测大于6%，严重超出国标5%限值。该厂区未配置有源滤波器（APF），谐波源主要为挤出机变频器、制冷机组水泵变频器等非线性负荷，谐波电流经变压器放大后注入电网，导致电压波形严重畸变。长期运行下，变压器附加损耗显著增加，绝缘温升加剧，已构成设备加速老化及过热故障的明确隐患。
杭基工厂： 1#配电房2#变压器总进线处THDu实测大于8%，为全厂谐波污染最严重区域。该厂区虽已配置有源滤波器且处于工作状态，但实测显示其未能有效输出消谐电流，治理效果几乎失效。原因可能为：APF容量选型不足、CT采样位置或接线错误、谐波频谱超出APF补偿范围，或APF内部IGBT模块故障。无论何种原因，现状是谐波未被抑制而持续超标，APF形同虚设，亟需专项排查并重新论证治理方案。
下面是现场巡检中发现谐波含量高回路，直观呈现如下：

位置
设备类型
柜号
问题描述
现场图片
芜湖工厂车间配电房1#低压进线柜
低压配电
1A2
THDu =6.3%

芜湖工厂车间配电房2#低压进线柜
低压配电
2A2
THDu =7.8%

杭基工厂1#配电房2#低压进线柜
低压配电

2D1
THDu =8.9%

谐波超标区域如图可见，谐波分布情况图红色框选部分为谐波严重区域。
芜湖工厂

杭基工厂





风险分析：
谐波电流不仅增加线路与变压器铜损、铁损，加速绝缘老化，还会引起电容器组过电流损坏、继电保护误动作、精密仪器测量失准，并可能在特定条件下激发谐振，导致设备烧毁甚至电气火灾。以芜湖工厂2#变压器为例，当前实测负载率已达96.99%，叠加谐波引起的附加发热，其实际热负荷已远超同工况下的正弦波运行状态，变压器寿命折损速度呈指数级上升。
专项治理建议：
芜湖工厂：立即加装有源滤波器
鉴于该厂区无任何谐波主动治理手段，且1#、2#变压器THDu均已超过6%，建议在车间配电房1#、2#变压器低压侧母线处各加装1套有源滤波器（APF）。单套容量建议不小于300A（按变压器额定电流的15%~20%选取），补偿范围应覆盖2~50次谐波，优先选用具备谐波治理、无功补偿及三相不平衡综合治理功能的智能型APF。APF应安装于变压器低压总柜与馈线柜之间的母线桥或专用柜位内，确保采样CT位于谐波电流汇入点上游，以实现最大范围的谐波抑制。充分利用现有有源滤波器（核实现有设备容量）。
杭基工厂：立即诊断并更换/增容现有APF
针对1#配电房2#变压器THDu高达8%且现有APF失效的严重现状，应立即开展APF专项诊断：核查设备运行日志、CT采样回路接线、实际输出补偿电流波形及IGBT模块状态。若诊断结果为容量不足，应立即更换为不小于400A的有源滤波器；若诊断结果为设备故障或参数设置错误，应立即维修、重新调试或整体更换。在APF恢复正常治理功能前，应将该变压器下的主要非线性负荷（如挤出机变频器）作为重点监控对象，必要时采取临时降负荷措施。
两厂区同步实施：谐波源就地治理
在变压器侧集中治理的同时，应对主要谐波源实施就地抑制。对功率大于75kW的挤出机变频器、水泵变频器、空调主机变频器等设备，逐台加装3%或5%进线电抗器（或直流侧电抗器），抑制谐波电流向电网注入。该措施可有效降低谐波源头的电流畸变率，减轻上游APF的补偿压力，实现"末端抑制+主干滤波"的分级治理效果。优先治理功率大于90kW的变频器，此类设备谐波电流大、频谱集中，就地治理效益最为显著。
两厂区同步实施：电容柜运行方式调整
在APF未正常投运前，现有传统低压电容柜在谐波环境下存在并联谐振放大风险，可能因谐波过电流导致电容器鼓肚、爆裂甚至引发火灾。建议立即将电容柜由自动投切改为手动方式，或暂停投入运行；若需维持无功补偿，应将传统电容器组改造为抗谐波型智能电容器（配置6%串联电抗器），或整体更换为SVG静止无功发生器，从根本上消除谐振隐患。
建立电能质量常态化监测与应急机制
在变压器总进线柜及主要谐波源馈线柜加装电能质量监测仪表，接入现有的能源管理平台，实现THDu、THDi、各次谐波含有率等参数的实时显示与历史趋势记录。平台应设定THDu超过4%时自动预警，并将电能质量指标纳入月度运维考核。同时建立谐波超标应急预案：当监测到某台变压器THDu持续超过8%且APF未能有效抑制时，应立即启动负荷切换或降负荷程序，优先保障变压器本体安全，避免绝缘击穿或绕组烧毁事故。
电压扰动情况
现状描述：
本次电能质量评估对全厂电压扰动历史及现状进行了调查，发现芜湖工厂于 2023 年 10 月 9 日发生过一起严重的户外开关站失电故障。该次故障由外部电力系统闪断引发，在电网瞬间恢复送电时，过限电流冲击开关站内电压互感器，导致电压互感器击穿短路，造成全站失电。供电方接报后于 4 小时内完成检修并恢复供电，但故障已导致该厂区生产线停运，并造成原料损失。经供电方确认，此次事故造成的设备检修更换费用约 2 万元，已由供电方承担。
风险分析：
该次 2023 年 10 月 9 日失电故障虽由外部电网闪断引发，但恢复送电时的过限电流冲击直接导致厂内电压互感器击穿，表明某某新材料配电系统对电网侧电压扰动的耐受裕度不足、抗冲击能力薄弱。对于连续生产型企业，此类电压扰动的危害具有持续性和放大性，具体风险如下：
敏感负荷大面积跳闸与生产中断：本次事故导致全站失电、生产线停运。除电压互感器本身损坏外，失电及恢复过程中，变频器、PLC等敏感设备面临接触器释放、程序丢失、参数复位等风险，造成整线停机及重启调试时间延长。对于某某新材料这类连续生产企业，单次非计划停产损失往往远超设备本身维修费用。
绝缘劣化与累积损伤：反复的电压暂降及恢复过电压冲击，即使未立即击穿设备，也会加速变压器、电缆、电机、电容器等设备的绝缘老化，降低其长期运行可靠性，缩短使用寿命。
建议：
将电压质量纳入智能运维平台：在配电监控平台增设电能质量监测模块，实时监测各馈线电压有效值、电压暂降/中断事件次数、持续时间、剩余电压百分比及恢复过电压幅值，定期梳理电压质量统计报表及年度电能质量评估报告，为治理效果验证及供电方责任追溯提供数据支撑。
频繁启动与冲击负荷
现状描述：
本次评估通过现场负荷调查及运行数据审视，目前全厂配电系统未见明显的频繁启动与冲击电流风险。大功率设备（如挤出机、风机、水泵等）启动方式以变频启动或软启动为主，直接启动的大功率电机占比有限，启动电流对系统电压的冲击尚在可接受范围内。
其他运行工况风险
低压配电设备发热情况
现状描述：
现场红外测温发现以下设备温度异常：
变压器母排过热
芜湖工厂车间配电房 2# 变压器柜内母排实测温度 73.1℃，环境温度 22℃，温升达 51.1K。该变压器当前实测负载率已达 96.99%，接近额定容量运行，大电流通过母排产生的焦耳热显著增加。母排长期在高温下运行，将加速绝缘材料老化，降低机械强度，严重时可能导致母排连接处氧化加剧、接触电阻增大，形成"发热—氧化—更热"的恶性循环。过往同类工况下，已有因母排过热未及时处理最终导致绝缘击穿、弧光短路的事故案例。
变频器柜散热不良
芜湖工厂工艺配电房挤出机变频器柜实测温度 66.6℃，杭基工厂挤出机控制柜间实测温度 71.3℃，环境温度均为 23℃ 左右，柜内温升超过 40K。变频器在运行过程中产生大量热量，现场为强化散热存在开启柜门运行的情况。该做法虽可短暂降低柜内温度，但严重违反 GB 7251.1-2013《低压成套开关设备和控制设备》关于封闭电器设备防护等级的要求：开启柜门导致 IP 等级失效，灰尘、纤维、金属屑等异物易侵入柜内，附着于电子元件及散热片表面，反而长期恶化散热条件；同时人员误碰带电导体风险显著增加，存在触电及短路隐患。
进一步核查发现，部分变频器柜空气滤网长期未清理，积尘严重，进风量不足；配电间整体通风设计不合理，热空气无法有效排出，空间散热条件差，导致柜内热量积聚。
抽查结果如下表：
位置
监测温度
环境温度
现场图片
芜湖工厂车间配电房2#变压器
73.1℃
22℃

芜湖工厂工艺配电房挤出机变频器柜
66.6℃
23℃

杭基工厂挤出机控制柜间
71.3℃
23℃

建议：
立即整改：规范变频器柜散热方式
严禁开启柜门运行变频器柜。立即恢复柜门关闭状态，检查并清理柜体空气滤网及通风百叶，确保进风通道畅通；对积尘严重的滤网进行更换。在配电间增设工业级排风扇或空调制冷设备，确保环境温度不超过 35℃，从根本上解决空间散热问题，杜绝以开启柜门作为散热手段的违规操作。
短期整改：母排温度监测与预警
在芜湖工厂 2# 变压器母排关键连接处（进线端、母联处、大电流馈线搭接面）加装无线测温传感器，实时监测母排温度并接入智能平台。设定温度预警阈值：80℃隐患预警、90℃严重告警、110℃紧急停运。建立母排温度月度巡检台账，对温升趋势进行跟踪，发现异常温升立即安排停电紧固螺栓、清洁接触面或更换氧化严重的连接件。
中期整改：完善测温点位覆盖
补充完善配电系统关键节点的温度监测点位，至少应覆盖：变压器高低压侧接线端子、母排搭接面、大电流断路器触头、电缆终端头、变频器功率模块散热片。形成系统性的红外测温标准化作业程序（SOP），明确测温周期（高负荷期每周一次、一般每月一次）、测温点位、判断标准及处置流程。
长期措施：负荷与谐波协同治理
结合 2.2.1.1 节谐波治理建议，降低变压器及母排的谐波附加发热；同时通过负荷管理将 2# 变压器负载率控制在 80% 以下，从源头降低母排热负荷。
依据： GB/T 11022-2020《高压开关设备和控制设备标准的共用技术要求》第 5.4 条、GB 7251.1-2013《低压成套开关设备和控制设备》第 8.4 条、DL/T 664-2016《带电设备红外诊断应用规范》。
高压配电设备局放情况
现状描述：
对芜湖工厂 35kV 开闭所及杭基工厂 10kV 配电房高压开关柜进行现场检查，具体症状如下：
目视检查：
高压柜内绝缘件（触头盒、穿墙套管、母排支撑件）表面未见明显碳化或放电烧蚀痕迹，柜内无臭氧异味；但部分电缆室底部存在轻微凝露现象，绝缘件表面有薄层潮气附着，在强电场下易诱发沿面放电。
环境监测：
电缆沟存在返潮积水现象，沟底可见明显水渍，部分电缆穿墙孔洞封堵不严，潮气沿电缆外护套及金属护层缝隙进入高压柜电缆终端处。电缆终端头为高压电场集中区域，潮气侵入后将显著降低绝缘表面电阻，局放诱发概率显著增加。
监测手段缺失：
高压开关柜未配置局放在线监测装置，无法实时掌握绝缘状态；未建立定期带电检测制度，绝缘缺陷不能通过日常巡检及时发现。
历史试验：
芜湖工厂 2023 年 11 月 12 日曾做过高压试验，但此后未开展系统性局放带电检测。
风险分析：
高压设备绝缘缺陷具有隐蔽性强、发展快、后果重的特点。在电缆沟返潮、柜内凝露的环境条件下，绝缘表面易形成导电水膜，电场分布畸变，引发沿面放电（一种典型的局放形式）。局放发展通常经历三个阶段：初始放电→树枝状老化通道形成→最终绝缘击穿。从初始局放到完全击穿可能仅需数月甚至更短时间，且过程不可逆。一旦 10kV 或 35kV 高压柜发生绝缘击穿，将造成相间短路或接地故障，引发开关柜爆炸、母线烧毁，并导致上级保护跳闸，扩大停电范围。
建议：
年检时开展局放现场排查
委托具备资质的第三方检测机构，采用带电检测方式对全部高压开关柜进行局放普测。
环境端治理：消除潮气源头
疏通电缆沟排水系统，确保沟底无积水；在电缆沟低洼处增设集水坑及自动排水泵；对高压柜底部电缆穿墙孔洞进行严密封堵，采用防火泥+防水胶双重封堵，阻断潮气上升通道；在高压配电室及电缆沟内加装工业除湿机，控制环境相对湿度不超过 70%，从源头降低局放诱发概率。
建立局放在线监测与趋势管理 
在高压开关柜电缆室及母线室加装三合一局放传感器（TEV+超声波+温湿度），实现连续在线监测；将局放监测数据接入现有电力监控系统，设定分级阈值：TEV>15dB隐患预警、>25dB严重告警，同步建立绝缘状态趋势档案；结合在线监测数据与年度停电检修计划，逐步由"定期检修"过渡到"状态检修"，对局放趋势上升的柜体优先安排停电维护。
完善检测制度
建立高压设备局放检测标准化作业程序（SOP），明确：带电普测周期（每年至少一次）、在线监测数据巡检频次（每周一次）、异常数据处置流程（隐患预警→复测→停电检查→缺陷闭环）。
依据： DL/T 603-2017《气体绝缘金属封闭开关设备运行及维护规程》第 5.4 条、Q/GDW 11367-2015《高压开关设备局部放电带电检测技术现场应用导则》。
其他物理环境风险
现状描述：
评估所见区域运行环境（温度、湿度、粉尘）均正常；
环境风险：经评估审视，现场存在进水、进动物隐患；
位置
问题描述
建议
现场图片
芜湖工厂工艺配电房
存在空调冷凝水泄露浸泡电缆风险
1)整改空调排水管路，加装防水托盘；
2)电缆敷设避开空调下方区域；
3)定期检查空调运行状态和排水情况。

芜湖工厂35kV开闭所
窗户封闭不严，且有线路进出，控制器接线处存在接线端子铜线裸露现象
加强巡检


芜湖工厂
防鼠板损坏
建议及时修复

杭基工厂
户外配电间防水措施不佳
建议加装封堵及防水措施

绝缘胶垫不规范、多处盖板破损。
位置
问题描述
建议
现场图片
芜湖工厂35kV开闭所
绝缘胶垫厚度不达标
1)建议立即更换不小于8mm的绝缘垫（推荐10mm）；
2)定期检查绝缘垫完整性。

嘉仕工厂高低压配电房
绝缘胶垫需维护

建议立即更换全部老化破损的绝缘垫

杭基工厂2#配电房
多处盖板破损
建议立即修复或更换全部破损盖板

风险分析：
绝缘胶垫老化、破损会导致绝缘性能下降，增加操作人员触电风险，绝缘垫失效时无法有效隔离高压接地故障产生的接触电压；
盖板损坏时，人员可能跌入电缆沟造成摔伤。
建议：
更换全部老化破损的绝缘垫；
立即修复或更换全部破损盖板；
定期检查盖板完好性。
针对故障的保护
电力系统的可靠性首先取决于故障的快速识别与有效隔离。本次评估从保护配置的系统性角度，对下列关键环节进行核查：
过流/速断保护方案（短路故障主保护）
零序/接地故障的保护（接地故障主保护）
过电压（欠电压）的保护（异常工况保护）
现将保护方面的评估结果陈述如下。
配电系统保护方案与定值的论证计算
现状描述：
本次评估采用ETAP 19.0.1软件对芜湖、杭基、嘉仕三个厂区的35kV/10kV及0.4kV配电系统进行了短路电流计算、断路器分断能力校核及继电保护定值配合分析（详见附件6）。经TCC曲线校核及动作序列仿真，发现各厂区保护配置及定值整定存在系统性缺陷，具体问题如下：
高压侧保护配置缺失：芜湖工厂35kV变电所1#车间1#变压器（6G柜）速断保护及过流保护均未投运，设备处于无保护运行状态；35kV进线（3G柜）仅配置速断保护，未配置过流后备保护。
变压器速断保护定值偏小，未躲过励磁涌流：芜湖工厂车间2#变（7G柜）速断定值250A（一次值），约为变压器额定电流的6倍，未满足躲过励磁涌流（宜取7~12倍额定电流）及低压侧最大三相短路电流流过高压侧值（1.3倍可靠系数）的双重要求，保护范围已延伸至变压器低压侧，存在合闸或电压恢复时误动作风险。杭基工厂1#配电房1#配变柜（1G6柜）速断231A、嘉仕工厂2#配变柜（H16柜）速断388A，同样存在定值偏小、保护范围越级的问题。
变压器过流保护定值未躲过马达自启动：芜湖工厂车间2#变过流保护定值76A（一次值），小于所带负荷电动机自启动电流（按最大负荷60%参与自启动、自启动倍数5倍估算），不满足保护可靠性要求。杭基、嘉仕厂区变压器过流保护定值同样未充分考虑自启动系数（宜取2.5~3.0），存在误动风险。
上下级保护时间级差不足，越级跳闸风险高。
35kV/10kV侧：芜湖工厂35kV进线过流II段时限0.2s，与下级变压器过流保护时限级差不足；杭基工厂10kV进线（1G2柜）过流保护延时0.2s，变压器（1G6柜）过流延时0.15s，级差仅0.05s，远低于DL/T 584要求的最小0.2s级差。
0.4kV侧：各厂区低压进线与下级出线短延时动作时间重合（芜湖工厂进线/出线均为0.2s；杭基、嘉仕工厂进线/联络柜/出线均为0.4s），未形成时间阶梯，任意低压分支故障均可能导致上级总开关越级跳闸，扩大停电范围。
低压侧瞬时保护破坏选择性：杭基工厂1D1/1D2/1D6、嘉仕工厂D11/D17/D18等低压柜均设置瞬时脱扣（50），导致下级故障时上级开关无选择性配合，与GB 50054关于低压配电保护选择性的要求相悖。。

位置
附件
杭基工厂

嘉仕工厂

芜湖工厂

风险分析：
无保护运行风险：芜湖工厂1#车间1#变压器无速断及过流保护，一旦发生短路故障，故障电流无法被本地切除，必然导致上级35kV总柜越级跳闸，造成全厂停电，生产中断损失巨大。
保护误动导致非计划停机：变压器速断保护未躲过励磁涌流，在合闸送电或电网电压恢复瞬间（如2023年10月9日失电故障后的恢复送电过程）将频繁触发误跳闸，对连续生产型企业造成极大干扰。
越级跳闸扩大事故范围：上下级保护时间级差不足、低压侧瞬时保护设置不当，导致"一点故障、全厂停电"，与单母线分段运行本应实现的"故障隔离、缩小范围"目标背道而驰。
建议：
重新整定高压侧保护定值：按附件推荐值重新整定：
        变压器速断保护：按躲过励磁涌流（取12倍变压器额定电流）及低压侧最大三相短路电流流过高压侧值（1.3倍可靠系数）两者较大值整定； 
变压器过流保护：按躲过所带负荷马达自启动电流整定（自启动系数取2.5~3.0），延时0.4s；
35kV/10kV进线过流保护：与下级变压器过流保护保持至少0.2s级差，建议延时0.6s，为低压设备留出配合空间。
优化低压侧保护配合：取消低压进线柜、联络柜的瞬时保护（50）；调整短延时脱扣时间形成阶梯：进线柜0.4s→联络柜0.3s→出线柜0.2s（或按实际级数调整），确保短路故障时仅最近故障点开关动作。
开展保护传动试验（定值调整后1个月内完成）：定值调整完成后，在停电检修窗口内开展保护装置传动试验及TCC曲线复测，验证上下级选择性配合关系，出具试验报告归档。
建立定值管理制度（持续）：编制全厂统一的保护定值表，经电气负责人审核、供电部门备案后执行；任何定值调整须经审批并记录；每年结合负荷变化及设备变更复核一次。
依据： GB/T 14285-2023《继电保护和安全自动装置技术规程》、DL/T 584-2017《3kV~110kV电网继电保护装置运行整定规程》、DL/T 1502-2016《厂用电继电保护整定计算导则》、GB 50054-2011（GB55024-2022已废止其中部分强制性条文）《低压配电设计规范》。
分析过程概述如下：
分断能力校核：
满足要求
保护配合
10kV 线路出线、进线和变压器的TCC保护配合曲线中速断保护有重合的部分，动作时间都是0s，没有选择性；
过流保护动作时间，进线设置0.3s,变压器设置0.2s,不满足上下级配合最小时间级差0.2s,且变压器过流保护动作时间0.2s太短，导致低压设备没有配合空间，上级设备没有配合，存在下级设备故障越级跳闸的风险。
变压器保护
变压器速断保护定值偏小，没有躲过变压器的励磁涌流，存在合闸时速 断保护误动作的风险，且保护范围已延伸到变压器低压侧，有误动风险。 
变压器过流保护定值偏小，小于相连电缆的最大负荷电流，且没有躲过 所带负荷的马达自启动，不满足保护的可靠性，存在误动风险。 
变压器低压进线，不应设置瞬时保护，导致下级低压设备保护没有选择 性，任意低压分支故障都可能导致低压进线总开关动作，扩大故障范围。
电动机保护
电动机速断保护定值偏小，没有躲过电动机自启动和区外短路电动机的反馈电流，在区外短路和电机启动时均有误动作风险，不满足保护可靠性。
电动机过流保护动作时间设置0.3s没有躲过电动机自启动和启动时间, 在电动机启动或自启动时有误动作的风险。
电动机保护配置不完善，缺少负序保护和低电压保护。
零序/漏电的防范
现状描述：
经对全厂高、低压配电系统零序及漏电保护配置进行逐层核查，发现保护体系存在明显缺失，且已出现绝缘劣化征兆：
高压系统： 
35kV 开闭所及 10kV 高压柜零序电流保护功能未启用，高压电缆单相接地故障时无选择性跳闸能力，故障电流长期存在可能引发电缆绝缘击穿。
0.4kV一级配电：
变压器低压侧总进线柜及一级配电柜未配置剩余电流监测装置（RCM），无法实时掌握系统对地绝缘状况；现场实测总剩余电流偏大，表明低压下游存在零地混接或漏电现象，但无监测手段进行定位。
二、三级配电箱：
虽部分配电箱已配置带漏电保护功能的微型断路器（三相漏保），但多数处于未启用或人为退出状态。究其原因，部分回路因零地混接导致漏保频繁误动，现场运维人员为维持供电而擅自关闭漏电保护，形成"有装置无保护"的失控局面。
末端回路：
插座回路虽按规范配置了漏电保护，但缺乏定期功能测试；户外配电箱（如屋顶光伏、空调配电箱）漏保装置配置及投运状态待进一步核查确认。
电缆绝缘状态：
未建立定期电缆绝缘电阻测试制度，无法预防性发现电缆绝缘劣化及击穿风险。
风险分析
零序/漏电保护缺失与零地混接并存，构成多重叠加风险：
人身触电及电气火灾风险（高）：
零地混接会导致漏保误动，被人为退出停用后失去保护作用，人身触电和电气火灾概率显著增加。
电缆绝缘击穿风险（中高）：
10kV 零序保护未启用，单相接地故障时非故障相电压升高至线电压，电缆绝缘长期承受过电压；加之 0.4kV 侧未定期测试电缆绝缘，绝缘劣化不能及时发现，可能由单相接地发展为相间短路，引发开关柜爆炸或全停事故。
保护误动与拒动风险（中）：
零地混接造成漏保频繁误动，诱使现场人员习惯性退出保护，形成"误动→退出→拒动"的恶性循环。一旦发生真实漏电或接地故障，保护装置已失效，故障范围必然扩大。
建议：
立即整改：恢复并验证漏电保护功能
全面排查漏保投退状态：逐台核查二、三级配电箱及末端插座回路漏保是否被人为退出，对擅自退出行为立即纠正并上锁管理；
治理零地混接：对总剩余电流偏大的回路进行专项排查，重点检查插座回路、移动设备、临时用电线缆的零地混接问题，消除混接后方可恢复漏保投运；
短期整改：完善监测与保护配置
0.4kV 一级配电加装 RCM：在变压器低压总进线柜及主要馈线柜加装剩余电流监测装置（RCM），动作值设定为 30~300mA 可调，信号接入智能监控平台，实现漏电趋势预警；
10kV 零序保护启用：重新核算 10kV 系统零序电流保护定值，投入零序过流及小电流接地选线功能，确保单相接地故障时选择性跳闸；
末端配电箱规范化：对二、三级配电箱统一配置三相带漏电保护的微型断路器（额定剩余动作电流 30mA 或 100mA，依回路特性选取），并张贴"严禁退出"警示标识。
中期整改：建立绝缘测试与管理制度
电缆绝缘定期测试：建立年度电缆绝缘电阻测试制度（每年至少一次），对 10kV 高压电缆及 0.4kV 重要动力电缆进行绝缘电阻、吸收比测试，预防绝缘击穿；
漏保定期功能测试：制定漏保月度/季度测试计划，使用专用测试仪验证动作电流与动作时间，建立测试台账；
零序电流监测系统：在重要变压器及高压馈线加装零序电流在线监测，与 RCM 形成"高压零序+低压漏电"的分级漏电防护体系。
管理措施
将零地混接治理纳入年度电气安全专项检查，严禁以"保供电"为由擅自退出漏电保护；
对运维人员进行漏电保护原理及法规培训，明确擅自退出漏保的法律责任；
依据总剩余电流大小、零地混接回路数量、漏保退出比例等多维指症，建立分级风险管控清单，对高风险回路优先治理。
依据： GB 13955-2017《剩余电流动作保护装置安装和运行》、GB 50054-2011（GB55024-2022已废止其中部分强制性条文）《低压配电设计规范》第 5.1 条、DL/T 596-2021《电力设备预防性试验规程》。
电压事件（过压、欠压）的防范
现状描述：
高压侧过电压防护
35kV 开闭所及 10kV 配电系统高压开关柜均按设计规范配置金属氧化物避雷器（MOA），用于限制雷击过电压及操作过电压。现场核查避雷器外观完好，泄漏电流监测仪指示正常，未出现击穿或热失控征兆。10kV线路综保装置具备过电压、低电压保护及电压事件记录功能，但电压事件触发报警及保护跳闸的逻辑未启用，仅具备记录能力而未形成主动防护。
低压侧电涌保护
0.4kV 系统在各配电室低压进线柜、重要馈线柜及屋顶光伏并网柜等处均配置电涌保护器（SPD），作为感应雷过电压及操作过电压的最后一级防护。经逐柜核查，以下配电室低压进线 SPD 均已正常投入运行，无损坏、无发热、无退出现象：
配电配电室
低压进线
投用情况
杭基工厂1#配电房
低压1#、2#、3#进线
√
杭基工厂2#配电房
低压4#、5#进线
√
嘉仕工厂高低压配电房
低压1#、2#进线
√
芜湖工厂宿舍配电房
低压3#进线
√
芜湖工厂工艺配电房
低压1#、2#进线
√
风险分析：
现有防护体系对雷击及操作过电压具备基本防护能力，但对电压暂降/短时中断（晃电）几乎无主动防御措施。外部电网晃电时，0.4kV 侧接触器线圈失电释放，电机回路停机；变频器因直流母线电压跌落触发欠压保护跳闸。若晃电伴随电压恢复过程中的过电压冲击，还可能对 SPD 及末端电子设备造成累积性损伤。
建议：
定期检测过电压防护设备（每年雷雨季节前）
对 35kV、10kV 避雷器进行直流参考电压（U_{1mA}）及泄漏电流测试，校验其伏安特性是否劣化；
对 0.4kV 电涌保护器进行外观检查及劣化指示窗确认，对动作次数达到限值或漏电流超标的模块及时更换；
检查 SPD 前端后备保护（熔断器或专用脱离器）是否匹配，防止 SPD 故障时引发火灾。
启用并完善电压事件监测与保护
启用 10kV 综保低电压保护及电压事件报警功能：设定合理的低电压定值（如 0.7~0.85 倍额定电压，延时 0.5~1.5s），在电网电压异常时及时记录；
利用 10kV 综保电压事件记录功能：将电压暂降/暂升事件接入能源管理数字化平台，建立晃电事件台账，分析电压事件频次、幅值及持续时间，为后续治理提供数据支撑。
依据： GB/T 50064-2014《交流电气装置的过电压保护和绝缘配合设计规范》、GB/T 18802.12-2014《低压电涌保护器 第12部分：性能要求和试验方法》。
配电设备/元件风险
配置与选型问题
额定/分断能力
现状描述：
本次评估结合短路电流计算结果，对各厂区关键开关元件的额定分断能力进行了系统性校核。
短路电流水平与分断能力总体匹配，经ETAP仿真计算（最大运行方式），各厂区母线三相短路电流均小于现有断路器额定开断电流，满足当前安全运行要求：
芜湖工厂：35kV母线最大三相短路电流5.598kA，35kV断路器额定开断电流31.5kA，开断电流占比17.77%；0.4kV侧1A2母线最大短路电流58.165kA，进线断路器（CDW6i-6300N，开断电流85kA）占比68.43%，1A1母线54.878kA，占比64.56%。 
杭基工厂：10kV母线最大三相短路电流15.542kA，10kV断路器额定开断电流31.5kA，占比49.34%；0.4kV侧1#配电变母线最大短路电流38.084kA，进线断路器（Ex9A32-Q，开断电流65kA）占比58.59%。
嘉仕工厂：10kV母线最大三相短路电流15.542kA，10kV断路器额定开断电流31.5kA，占比49.34%；0.4kV侧1#配电变母线最大短路电流36.034kA，进线断路器（NA1-3200，开断电流100kA）占比36.03%。
电容柜断路器遮断容量不匹配（嘉仕工厂）：嘉仕工厂高低压配电房电容柜内断路器遮断容量（6kA）与系统短路容量(36kA)不匹配。当系统发生短路故障时，该断路器可能因分断能力不足而发生拒动或爆炸，导致事故范围扩大。
低压侧分断能力裕度充足：杭基工厂2#配电房4#、5#变压器低压侧采用Ex9A16-Q断路器（开断电流66kA），对应母线短路电流约15.4kA（最小运行方式两相短路），开断电流占比23.37%，当前裕度充足；但需注意若系统扩容或母联并列运行方式改变，短路电流水平可能上升。
风险分析：
嘉仕工厂电容柜短路爆炸风险：电容柜内断路器遮断容量不足是本次评估发现的唯一分断能力不匹配点。电容器组故障时短路电流大且可能伴随过电压，若断路器无法可靠分断，将引发柜体爆炸、弧光短路，危及相邻设备及人身安全。
短路电流增长后的隐性风险：随着厂区负荷增加、变压器增容，短路电流水平可能逐年上升。目前部分低压断路器开断裕度（如杭基58.59%、芜湖68.43%）虽满足当前要求，但若未来短路电流增长超过20%，将逼近开断极限，存在隐性失效风险。
分断能力动态校核机制缺失：企业未建立短路电流定期复算及断路器分断能力动态校核制度，对系统扩容后的保护匹配性缺乏预判，易形成"设备已更新、保护未跟进"的管理盲区。
建议：
立即更换嘉仕工厂电容柜断路器（1个月内完成）：将遮断容量不足的断路器更换为与系统短路容量匹配的熔断器式隔离开关+高分断能力熔断器组合，或直接更换为额定分断能力不低于50kA的专用电容器投切断路器。
建立短路电流及分断能力动态校核机制（每年度）：当发生以下情况时，必须重新进行短路电流计算及分断能力校核：①上级电网结构变化；②本厂变压器增容或新增变压器；③低压系统母联自动投入方式改变；④电缆截面或长度大幅调整。校核结果应作为设备选型及保护定值调整的依据。
预留分断能力裕度：后续新建或改造项目中，低压主进线断路器分断能力宜按计算短路电流的1.5倍选取，且不低于65kA；馈线断路器不低于50kA，以应对系统远期发展。
完善短路电流计算档案：将本次ETAP短路计算模型纳入电气安全技术档案，作为后续运维及改造的技术基准。
依据： GB/T 15544.1-2023《三相交流系统短路电流计算》、GB 50054-2011（GB55024-2022已废止其中部分强制性条文）《低压配电设计规范》第6.1节、DL/T 5222-2005《导体和电器选择设计技术规定》。
配电柜分隔形式
评估发现部分低压一级配电柜采用Form 2分隔（母线与功能单元隔离，但单元间连通）。该结构下，水平母排未完全封闭，各馈线回路处于同一隔室，对内部电弧故障无有效隔离能力。故障电弧产生的高温气体可迅速蔓延至相邻回路，扩大停电及设备损毁范围，建议加强日常巡检维护。

位置
设备类型
柜号及回路号
问题描述
建议
现场图片
芜湖工厂工艺配电房2#进线柜

低压配电

1-A1
配电柜分隔形式缺陷致使对内燃弧的蔓延没有限制能力
加强日常巡检维护

配电设备安全连锁/闭锁
现状描述：
本次评估对全厂 35kV、10kV 高压开关柜及重要低压配电柜的防误操作闭锁装置进行了现场核查，发现设备均符合标准要求，现场管理存在一定安全隐患，具体现象如下：
保护压板投退管理混乱：现场核查发现芜湖工厂 35kV 开闭所 3G 总柜及宿舍配电房 1D1 进线总柜存在"保护跳闸压板"与"检修投入压板"同时处于合闸位置的异常状态。保护跳闸压板（出口连接片）是保护装置向断路器发出跳闸指令的最终执行环节，检修投入压板（或检修状态压板）用于在装置检修、试验时闭锁保护出口或屏蔽遥信上传。两者同时合位表明现场对继电保护压板的功能定位、投退逻辑及操作顺序缺乏基本管理，压板状态未纳入交接班及巡检核对内容。
解锁钥匙管理失控：与 2.5.1 节核查结果一致，各厂区高压设备解锁钥匙均无有效管理制度，未建立使用登记、审批及监护流程，存在擅自解锁、 bypass 五防逻辑的风险。

位置
设备类型
柜号及回路号
问题描述
建议
现场图片
芜湖工厂35kV开闭所

高压配电

3G总柜
高压总柜的【保护跳闸压板】、【检修投入压板】同时处于合位
加强日常巡检维护

芜湖工厂宿舍配电房
低压配电
1D1
进线总柜的【保护跳闸压板】、【检修投入压板】同时处于合位
加强日常巡检维护

风险分析：
保护误动导致非计划停机：保护跳闸压板与检修投入压板同时合位，意味着保护装置可能处于"检修逻辑与跳闸出口并行"的异常状态。若此时保护装置内部进行自检、通信试验或受到电磁干扰，可能误发跳闸命令并通过合位的跳闸压板出口，导致运行中的变压器或线路断路器非正常跳闸，造成生产中断。反之，若检修压板投入后未正确退出即转为运行状态，可能导致保护逻辑被闭锁，在真正发生故障时保护拒动，扩大事故范围。
解锁钥匙失控放大所有风险：若解锁钥匙管理流于形式，任何人员均可在无审批、无监护的情况下 bypass 闭锁逻辑，五防系统将形同虚设，上述恶性误操作风险将全部暴露。
建议：
立即纠正压板异常状态：对芜湖工厂 35kV 开闭所 3G 总柜、宿舍配电房 1D1 进线总柜及全厂同类型高压柜进行全面压板状态普查，立即退出异常合位的压板，恢复至正常运行方式。建立《继电保护压板状态核对表》，将压板名称、功能、正常状态、当前状态、核对时间、核对人纳入每次巡检及交接班必查项目。任何压板投退操作必须纳入操作票管理，执行"操作前核对→操作中监护→操作后复查→双方签字"闭环。
建立解锁钥匙分级管控机制：将高压设备解锁钥匙（含五防解锁钥匙、机械挂锁钥匙）统一封存于专用钥匙箱，实行"双人双锁"或密码锁管理。建立《解锁钥匙使用登记簿》，明确解锁审批流程：运维人员申请→电气负责人审批→值班负责人监护→解锁操作→恢复闭锁→三方签字确认。严禁单人擅自解锁，严禁无票解锁操作。
建立标准化倒闸操作票制度（与 2.5.1 节同步推进）：编制全厂 35kV、10kV 及重要 0.4kV 开关的典型操作票模板，明确操作任务、操作顺序、压板投退、闭锁解除及恢复步骤。操作过程中严格执行"手指口述"及双人监护制度，每步操作后核对设备实际位置与信号指示一致。
开展防误操作专项培训与演练：组织全体电气运维人员及管理人员开展防止电气误操作专项培训，内容涵盖：五防原理与闭锁逻辑、典型误操作事故案例分析、操作票填写规范、压板功能与投退原则、解锁钥匙管理要求。培训后进行实操考核（模拟倒闸操作、压板核对、五防系统使用），不合格者不得从事高压设备操作。
依据： GB 3906-2020《3.6kV~40.5kV 交流金属封闭开关设备和控制设备》第 5.11 条、DL/T 687《微机型防止电气误操作系统通用技术条件》、GB 26860-2011《电力安全工作规程 发电厂和变电站电气部分》第 7.3 条、《国家电网有限公司防止电气误操作安全管理规定》。
设备分合/工作位置显示
现场对现有设备逐一检查，均已具备分合/工作位置显示的功能，可满足就地巡视需求。但存在以下缺陷：
无远程状态监测：未配置辅助触点及遥信上传回路，后台监控系统无法实时采集开关位置，运维人员须至配电室就地查看，难以实现远程集中监控；
状态指示可靠性不足：部分就地指示标识为磁吸转盘，存在指示位置与实际位置不一致的隐患（如设备开机后未及时调整指示标识，标识仍处于断电状态），易导致误判断、误操作。
建议：
将开关状态、温湿度、视频等数据统一接入运维管理平台，实现远程巡检+异常报警；
规范管理制度，要求设备状态变更时记录标识调整情况；
建立月度状态核对机制，防止"假分闸、假合闸"。
安装规范性问题
现场核查发现，评估范围内高低压配电设备存在若干安装规范性不符合项，主要集中在：
裸露导体防护不完善；
等电位连接与接地可靠性不足；
设备标牌标识缺失或模糊；
电缆接线端机械应力过大。
上述问题在正常运行工况下可能不会立即引发电气事故，但其危害具有隐蔽性和累积性：
一方面，长期运行将导致设备机械强度下降、绝缘劣化加速，使设备可靠性逐步降低；另一方面，一旦系统发生短路、接地或操作过电压等故障，这些薄弱环节将与故障能量产生耦合效应，显著扩大事故范围、延长停电时间、增加人身伤害严重程度。
建议在计划性停电检修窗口期内，按风险优先级逐项整改，消除安装隐患。
裸露导体防护
现状描述：
现场核查发现，嘉仕工厂高低压配电房 2#进线总柜（2A1 柜）内水平主母排裸露，母排与柜门之间未设置绝缘隔板或防护罩，母排连接螺栓及搭接面直接暴露于可触及空间。该柜为 2#变压器低压总进线柜，母排载流量大、短路容量高，裸露部分处于正常运行带电状态。
位置
设备类型
柜号及回路号
问题描述
现场图片
嘉仕工厂高低压配电房2#进线总柜
低压配电
2A1
裸露导体防护问题


风险分析：
人身触电风险：
运维人员开启柜门进行巡视、维护或操作时，工具、肢体可能无意触及裸露母排，直接接触高压带电导体，造成电击伤亡事故。
相间短路及弧光风险：
检修工具、金属零件、昆虫或鼠类等异物落入柜内，可能搭接于不同相母排之间，引发相间短路；短路电弧温度可达 3000℃ 以上，瞬间产生高压高温气体，导致柜体炸裂、设备烧毁及人身灼伤。
绝缘劣化加速：
裸露母排在潮湿、粉尘环境中，表面易积聚污秽，降低绝缘水平，长期运行可能诱发沿面放电。
建议：
立即加装绝缘隔板或防护罩：在 2A1 柜裸露水平母排与柜门之间加装阻燃型绝缘隔板（如 SMC 或环氧树脂材料），或在母排本体包覆热缩绝缘护套，确保裸带电部分被完全遮蔽；隔板或护套的绝缘水平应不低于 0.4kV 系统工频耐压要求。
设置安全警示标识：在柜门内侧及母排区域张贴"高压危险""禁止触及"等永久性警示标识，提醒运维人员注意安全距离。
扩展排查：对全厂同类型低压进线柜、母联柜进行普查，凡存在水平母排裸露、隔板缺失或破损的，统一列入整改清单，在计划性停电检修时逐项消缺。
纳入巡检重点：将绝缘隔板/防护罩完好性纳入配电柜日常巡检内容，发现破损、移位或老化立即更换。裸露导体防护问题直接关系到人身与设备的安全性问题，应及时更正消缺。
依据： GB 50054-2011（GB55024-2022已废止其中部分强制性条文）《低压配电设计规范》第 4.2.3 条、第 4.2.5 条；GB 7251.1-2013《低压成套开关设备和控制设备》第 8.4 条。
等电位连接与接地问题
现状描述：
现场核查发现，全厂接地与等电位连接体系存在系统性缺陷，具体可归纳为以下四类：
接地系统连续性中断
杭基厂区问题尤为集中：2#变压器低压总柜内目视未发现接地极，变压器中性点可能失去有效接地；2#配电房门口接地扁铁断开，导致室外接地干线电气连续性中断，故障电流无法可靠泄放。
末端设备保护接地失效
多台（套）用电设备及配电箱未接地或接地线断开：超精鑫厂总电箱进线保护地线（PE线）缺失；杭基工厂空调动力站多台水泵电机接地线已断开或缺失，设备外壳处于"悬空"状态，完全失去接地继电保护。
等电位连接网络缺失
生产区域等电位体系未建立：杭基工厂挤出机控制柜间未敷设等电位连接导体，各控制柜外壳、电缆桥架、金属管道未形成统一等电位体；杭基工厂1#配电房电缆桥架及电缆槽接地连接线缺失，桥架首尾端未与接地干线可靠连接。
接地方式违规
芜湖工厂屋顶光伏逆变器金属外壳直接与屋顶防雷网（接闪带）焊接连通，使逆变器成为雷电流主泄放通道，违反分布式电源独立接地原则。
上述问题反映出全厂接地系统存在多点失效、系统性缺陷，而非个别点的偶然疏漏。

位置
设备类型
柜号及回路号
问题描述
建议
现场图片
芜湖工厂屋顶光伏
低压配电

逆变器柜
逆变器金属外壳直接与屋顶防雷网（接闪带）焊接连接，形成雷电流主泄放通道
1)建议立即拆除外壳与防雷网的直接连接；
2)为逆变器敷设独立接地极。

超精鑫厂
低压配电
总电箱进线柜
超精鑫厂总电箱进线保护地线缺失
建议立即补敷设接地线

杭基厂区1#配电房2#变压器低压总柜
低压配电
2A1
低压总柜目视未见接地极
与厂家核实确认

杭基工厂挤出机控制柜间
低压配电
--
缺少等电位连接
1)敷设等电位连接导体；
2)将各控制柜外壳、电缆桥架、金属管道等可靠连接。

杭基工厂空调动力站
低压配电
--
杭基工厂空调动力站水泵电机接地线多处已断开缺失
1)按规范更换接地线，截面积不小于相线截面的1/2；
2)检查并整改所有电机接地；
3)定期检查接地线完好性。

杭基工厂1#配电房
低压配电
--
电缆桥架/电缆槽接地连接线缺失
1)按规范对电缆桥架进行可靠接地，每隔20-30m设置接地连接；
2)确保桥架首尾端均与接地干线连接；

杭基工厂2#配电房
低压配电
--
杭基工厂2#配电房门口接地扁铁断开
建议立即焊接修复断开的接地扁铁


风险分析：
接地与等电位连接是保障人身安全和设备安全的最后一道防线。上述缺陷将导致以下风险：
人身触电风险（极高）：
超精鑫厂总电箱、杭基水泵电机等设备失去接地保护，一旦发生绝缘击穿或漏电故障，故障电流无法通过PE线导入大地，设备外壳将长时间带危险电压。人员触及外壳时，接触电压可达220V，远超安全电压限值（50V），直接危及生命。
雷电流反击与设备损毁风险（高）：
芜湖工厂光伏逆变器外壳与防雷网直接连通，雷击时雷电流（数十至数百kA）直接沿外壳侵入逆变器内部，IGBT模块、控制板等精密器件将瞬间过电压击穿；同时雷电流在接地引下线产生高电位差，可能引发跨步电压触电。
接地故障扩大化风险（高）：
杭基2#变压器低压总柜接地极缺失、接地扁铁断开，导致变压器中性点接地阻抗增大。发生单相接地故障时，故障电流减小，保护灵敏度降低，可能拒动或延时动作，使故障持续存在并发展为相间短路，扩大事故范围。
电磁干扰与控制系统误动风险（中）：
挤出机控制柜间缺少等电位连接，各柜体处于不同电位，信号电缆屏蔽层接地效果差，变频器谐波电流将通过信号地线形成环流，导致PLC误动作、通信中断，影响生产精度。
桥架带电与二次伤害风险（中）：
电缆桥架未接地或接地线缺失，一旦桥架内电缆绝缘破损，桥架整体带电，巡检人员触碰桥架时存在触电风险；同时桥架无法有效泄放感应雷电流，可能危及电缆及设备安全。
建议：
立即整改
修复断裂的接地干线：立即焊接修复杭基工厂2#配电房门口断开的接地扁铁，测量修复后接地电阻；
恢复设备接地：对杭基工厂空调动力站所有断开或缺失的水泵电机接地线进行更换，接地线截面积不小于相线截面的1/2，且不小于2.5mm²（铜线），确保每台电机外壳可靠接地；
拆除违规连接：立即拆除芜湖工厂屋顶光伏逆变器外壳与防雷网的直接焊接，为逆变器敷设独立接地极，与防雷接地极间距≥20m，或通过SPD实现等电位连接。
短期整改
补设配电箱PE线：超精鑫厂总电箱立即补敷设保护地线，从接地干线引专用PE线至总电箱PE母排，并做重复接地；
核实变压器接地：与设备厂家核实杭基1#配电房2#变压器低压总柜接地极设计，若确实缺失，立即补做接地极（镀锌角钢L50×5，埋深0.8m）并与柜体可靠连接；
桥架系统接地：按规范对杭基1#配电房电缆桥架进行可靠接地，每隔20~30m设置接地连接点，桥架首尾端均与接地干线连接，测量桥架全程导通电阻≤0.03Ω。
中期整改
建立等电位连接网络：杭基工厂挤出机控制柜间敷设等电位连接导体（铜排或铜编织带），将各控制柜外壳、电缆桥架、金属管道、建筑物钢筋等可靠连接，形成统一等电位体，导通电阻≤0.03Ω；
全厂接地系统普查：委托专业检测机构对全厂接地电阻进行系统测试，绘制接地网拓扑图，标识接地极、接地干线、分支线位置，建立接地系统台账。
管理措施
将接地线完好性纳入日常巡检清单，重点检查电机、配电箱、桥架等易松动、易腐蚀部位的接地连接；
对新安装设备严格执行"先接地、后通电"的验收制度，杜绝无接地或接地线截面不足的设备投入运行。
依据： GB 50054-2011（GB55024-2022已废止其中部分强制性条文）《低压配电设计规范》第5.2条、GB 50169-2016《电气装置安装工程 接地装置施工及验收规范》第4.2条、GB 50057-2010《建筑物防雷设计规范》第6.3条。
电气连接问题
现状描述：
现场核查范围内，主要配电设备（高压开关柜、变压器、低压进线柜及馈线柜）的电气连接整体规范，母排搭接面螺栓紧固情况良好、目视符合要求，电缆终端头压接工艺良好，未发现有明显松动、过热变色或放电烧蚀痕迹。红外测温显示，除前述母排温度偏高及变频器柜发热外，常规连接点温升均在正常范围内。
风险分析：
电气连接是电流导通的关键环节，接触电阻的微小增加在持续大电流下将产生显著热量。若连接点松动或氧化，可能由局部过热发展为绝缘碳化，最终引发相间短路或接地故障。二次回路接线不规范则可能导致保护误动、拒动或测量失准。
建议：
对全部裸露接线端子进行绝缘处理，采用热缩套管或绝缘胶带包覆，确保带电部分不外露；
建立年度连接点紧固检查制度，利用计划性停电对母排搭接面、电缆终端头进行力矩复核；
加强二次设备巡检，重点检查端子排压接可靠性，建立二次接线工艺标准化作业程序（SOP）。
标牌标识
现状描述：
现场核查范围内，主要配电设备（高压柜、变压器、低压柜）的标牌标识基本齐全，设备铭牌、一次系统图、操作说明、警示标识等张贴较为规范，未出现大面积缺失或严重模糊现象。10kV开关柜柜体编号、回路名称标识清晰，便于日常运维识别。
但存在以下不足：部分低压馈线柜回路标识与实际负荷不完全对应，存在"备用"回路实际已带负荷但标识未更新的情况。
风险分析：
标牌标识是运维操作的基础信息载体。标识不清、编号重复或信息滞后，将直接导致误操作风险上升——尤其在紧急故障处置时，运维人员若无法快速、唯一地识别目标开关，可能延误隔离时间或误分合运行设备，扩大事故范围。
建议：
建立全厂统一的配电开关调度编号体系，覆盖35kV、10kV、0.4kV全部开关设备，确保编号唯一、不重复，并与单线图、台账一一对应；
开展一次标识专项核查，对与实际运行状态不符的回路标识进行更新，对模糊、破损的标牌进行更换；
将标识管理纳入设备变更管理流程，任何回路变更、负荷调整、备用投运后，必须在24小时内完成标识更新。
电缆、桥架、母线安装问题
现状描述：
现场核查发现，全厂电缆敷设及桥架安装存在三类典型不规范现象：
电缆机械固定失效
芜湖工厂车间配电房部分线缆采用临时绑扎方式悬吊于电缆槽下方，未使用标准电缆卡箍或桥架固定，电缆处于自由悬垂状态；芜湖工厂宿舍配电房低压柜出线电缆未可靠固定，电缆自重及弯曲应力集中于接线端子处，长期运行易导致端子松动、接触电阻增大。
电缆绝缘破损及裸露
芜湖工厂工艺配电房内存在电缆绝缘破损、导体裸露现象，破损处位于电缆桥架转弯段及穿墙部位，可能因机械摩擦、锐边割伤或小动物啃咬导致外护套破损，内部带电导体直接暴露。
桥架及敷设路径隐患
部分电缆桥架接地连接线缺失（详见2.4.2.2节），桥架首尾端未与接地干线可靠连接；电缆穿越墙体/楼板处防火封堵不严或缺失，存在火灾蔓延通道；部分电缆沟内线缆敷设杂乱，缺乏分层分区管理，强弱电电缆未分离，存在电磁干扰及维护困难。
 
位置
设备类型
问题描述
建议
现场图片
芜湖工厂车间配电房
电缆桥架

部分线缆采用临时固定方式固定于电缆槽下方
1)采用标准电缆卡箍或桥架重新固定线缆；
2)确保线缆弯曲半径符合规范；
3)定期检查线缆固定状况。

芜湖工厂宿舍配电房
线缆
低压柜出线电缆未可靠固定，应力集中在接线端子上
按规范加装电缆固定夹具，确保电缆可靠固定，消除电缆机械应力，定期检查电缆连接点紧固情况。


芜湖工厂工艺配电房
线缆
工艺配电房内存在电缆绝缘破损、导体裸露现象
1)建议立即对裸露线缆进行绝缘处理或更换；
2)加强配电房巡检，建立缺陷闭环管理制度。


风险分析：
电缆敷设不规范是引发电气火灾及人身伤害的重要诱因，具体危害如下：
载流量降额与绝缘老化
多根电缆无间距叠放或悬吊于封闭槽体内，散热条件恶劣，根据IEC 60287标准，电缆实际允许载流量较设计值降低20%~30%。长期过温运行将加速绝缘材料热老化，缩短电缆寿命，由设计寿命30年折损至10~15年。
机械应力导致绝缘失效
电缆未可靠固定时，应力集中于绝缘材料，破坏了绝缘材料的强度，容易造成绝缘失效。
短路及人身触电风险
绝缘破损处易形成相间或对地短路，故障电弧温度可达3000℃以上，瞬间释放巨大能量，引燃电缆绝缘层及桥架内积尘，造成火势沿电缆通道快速蔓延；破损电缆裸露带电导体，人员巡检时直接接触或间接接触（通过金属桥架）均可能导致触电事故，且电缆燃烧释放有毒烟气（如PVC燃烧产生HCl），阻碍逃生。
火灾蔓延与烟气扩散
电缆穿越墙体/楼板处封堵缺失，发生火灾时火焰和高温烟气沿电缆孔洞蔓延至相邻区域，扩大火灾范围，违反建筑防火分区原则。
建议：
立即整改
修复裸露破损电缆：对芜湖工厂工艺配电房内绝缘破损电缆立即进行绝缘处理（采用高压绝缘胶带或热缩套管多层包覆），破损严重或已伤及绝缘芯线的必须更换；对电缆桥架锐边、毛刺进行打磨处理，加装护口保护圈。
规范电缆固定：对芜湖工厂车间配电房悬吊电缆采用标准电缆卡箍或桥架重新固定，确保电缆弯曲半径符合规范（低压电缆≥10倍外径，控制电缆≥6倍外径）；对宿舍配电房低压柜出线电缆加装固定夹具，消除机械应力，确保电缆在进入柜体前已可靠固定。
短期整改
桥架接地完善：按规范对电缆桥架进行可靠接地，每隔20~30m设置接地连接点，桥架首尾端均与接地干线连接，测量并记录桥架全程导通电阻不大于0.03Ω。
防火封堵整改：对所有电缆穿越墙体、楼板、配电柜底部处进行防火封堵，采用符合GB 23864标准的防火包、有机堵料及防火隔板，确保封堵严密、无遗漏；建立封堵台账，定期检查完好性。
电缆路径优化：对地面敷设杂乱电缆整改为桥架或穿管敷设，规范线缆走向，设置清晰标识；确保电缆沟内分层敷设，动力电缆与控制电缆分层，高压与低压电缆分侧，避免交叉重叠。
长期管理
建立巡检制度：将电缆固定状况、绝缘外观、桥架接地、防火封堵纳入配电房月度巡检清单，发现松动、破损、封堵脱落等缺陷立即闭环处理。
依据： GB 50054-2011（GB55024-2022已废止其中部分强制性条文）《低压配电设计规范》第7.2条、第7.6条，GB 50217-2018《电力工程电缆设计标准》第5.1条、第5.3条、第6.2条，GB 23864-2009《防火封堵材料》。
设备外壳IP等级与封堵问题
现状描述：
现场核查发现，全厂配电设备外壳防护及孔洞封堵存在两类系统性缺陷：
防护等级（IP）失效
部分低压配电柜、控制箱及户外配电箱的外壳防护等级未能维持设计值。主要表现为：配电柜底部电缆进线孔洞未采用防火泥或专用封堵件进行密封，电缆与孔洞间存在明显缝隙；部分柜门密封条老化、脱落或安装不到位；电缆沟与配电室连通处未设置防小动物挡板或密封措施。上述缺陷导致柜体及配电室的实际IP等级显著降低，灰尘、纤维、潮气及小动物（如鼠、蛇）可轻易侵入设备内部。
防火封堵缺失
杭基工厂2#配电房、芜湖工厂宿舍配电房等多处电缆穿越墙体、楼板及配电柜底部处缺少防火封堵，电缆成束贯穿后留下的孔洞处于敞开状态。部分既有封堵因电缆增减施工被拆除后未恢复，或原有封堵材料（如普通水泥、泡沫）已干裂、脱落，失去防火隔离功能。
位置
设备类型
柜号及回路号
问题描述
建议
现场图片
杭基工厂2#配电房
低压配电
--
部分线缆穿越墙体/楼板处缺少防火封堵
建议及时整改，对所有线缆穿越处进行防火封堵。

芜湖工厂宿舍配电房
低压配电
--
部分线缆穿越墙体/楼板处缺少防火封堵
建议及时整改，对所有线缆穿越处进行防火封堵。

风险分析：
火灾蔓延风险（最突出）
电缆穿越墙体/楼板处是建筑防火分区的边界。火灾发生时，火焰和高温烟气可沿电缆束及敞开孔洞快速蔓延至相邻区域，使局部火灾扩大为跨楼层、跨房间的系统性火灾。普通电缆外护套及桥架内积尘均为可燃物，一旦引燃，孔洞即成为"烟囱效应"通道，严重阻碍人员疏散并扩大财产损失。
小动物短路风险
配电柜底部孔洞及电缆沟连通处未封堵，为小动物提供了进入通道。鼠类啃咬电缆绝缘层、蛇类盘踞于带电母排间，均可能引发相间短路或接地故障，造成保护跳闸、设备烧毁，甚至弧光灼伤巡检人员。
绝缘劣化与设备故障风险
灰尘、潮气经未封堵孔洞进入配电柜，附着在绝缘件、母排及端子表面，降低绝缘水平并加速金属部件腐蚀。在潮湿季节，凝露可能直接形成导电水膜，诱发沿面放电；粉尘积聚则影响断路器、接触器等元件的散热与动作可靠性，增加误动、拒动概率。
人身触电风险
配电柜底部孔洞未封堵，运维人员俯身查看时，工具或肢体可能经孔洞触及柜内带电导体；同时柜体防护等级下降后，外部溅水、金属异物落入的风险上升，间接威胁人身安全。
建议：
立即整改
全面排查封堵点位：对全厂所有电缆穿越墙体、楼板、配电柜底部、电缆沟隔墙处进行普查，建立封堵台账，标注位置、穿越电缆数量、既有封堵状态；
规范实施防火封堵：采用符合GB 23864标准的膨胀型防火包+有机防火堵料+防火隔板组合封堵方式。对已成束敷设的电缆群，先以防火包填塞孔隙，再用有机堵料抹平表面，确保封堵层厚度不小于100mm；对后续有电缆增减需求的部位，采用可重复施工的防火模块系统，避免再次破坏；
恢复被破坏的封堵：对因施工拆除后未恢复的孔洞，立即按上述标准重新封堵，并将"封堵恢复"纳入电缆敷设、设备安装的完工验收清单，未封堵合格不得送电。
短期整改
配电柜底部封堵：对所有低压配电柜、控制箱底部进线孔洞，采用阻燃橡胶密封圈+防火泥双重封堵，既满足IP4X防固体异物要求，又具备防火隔离功能；对多根电缆集中进入的柜体，加装专用电缆密封框（Cable Gland Plate）；
电缆沟连通处治理：在电缆沟进入配电室的洞口设置防小动物挡板+防火泥封堵，挡板采用1.5mm厚镀锌钢板，底部留排水孔（加装不锈钢网），兼顾防鼠与排水；
户外箱体检修：对屋顶光伏配电箱、空调动力站等户外配电箱，检查并更换老化密封条，紧固面盖螺栓，确保IP54防护等级有效，防止雨水侵入。
长期管理
纳入巡检制度：将孔洞封堵完好性、柜门密封条状态、防小动物挡板完整性纳入月度巡检内容，发现封堵脱落、开裂、移位立即闭环处理；
施工管理固化：制定《电缆敷设及孔洞封堵标准化作业程序（SOP）》，明确"先封堵、后送电"的验收原则，任何涉及电缆增减的施工作业，必须在完工当日完成封堵恢复并经运维人员验收签字。
依据：GB 50054-2011（GB55024-2022已废止其中部分强制性条文）《低压配电设计规范》第4.2.6条、第7.6条；GB 50217-2018《电力工程电缆设计标准》第6.8条；GB 23864-2009《防火封堵材料》；GB/T 4208-2017《外壳防护等级(IP代码)》；GB 7251.1-2013《低压成套开关设备和控制设备》第8.4条。
带病运行问题汇总
本次评估发现，部分配电设施存在异常运行状态及环境缺陷。此类"带病运行"现象将直接提升配电系统故障概率，并可能诱发电气火灾、触电伤害及消防疏散失效等次生风险，建议按本报告分级要求立即组织整改。
低压回路剩余电流过大
现状描述：
本次对 0.4kV 低压系统各变压器下游总剩余电流进行专项测量，累计抽检 30 条回路，其中低压进线总剩余电流超过 10A 的共计 6 条，占比 20%。各测量点具体数据如下：



位置
设备类型
柜号及回路号
问题描述
建议
现场图片
芜湖工厂车间配电房
低压配电
1A1进线柜
剩余电流46.8A（运行电流2300A），剩余电流占比2.03%。
根据评估结果，进一步查明下游具体问题，进行专项治理

芜湖工厂车间配电房
低压配电
2A1进线柜
剩余电流59.6A（运行电流3500A），剩余电流占比1.7%。
根据评估结果，进一步查明下游具体问题，进行专项治理

芜湖超精鑫厂
低压配电
进线总柜
剩余电流23.8A（运行电流950A），剩余电流占比2.51%。
根据评估结果，进一步查明下游具体问题，进行专项治理

杭基工厂1#配电房
低压配电
1D1进线柜
剩余电流13A（运行电流472A），剩余电流占比2.75%
根据评估结果，进一步查明下游具体问题，进行专项治理

杭基工厂1#配电房
低压配电
2D1进线柜
剩余电流90A（运行电流850A），剩余电流占比10.59%
根据评估结果，进一步查明下游具体问题，进行专项治理

杭基工厂1#配电房
低压配电
3D1进线柜
剩余电流8.5A（运行电流630A），剩余电流占比1.35%
根据评估结果，进一步查明下游具体问题，进行专项治理

杭基工厂2#配电房
低压配电
4D1进线柜
剩余电流1.7A（运行电流80A），剩余电流占比2.13%
根据评估结果，进一步查明下游具体问题，进行专项治理

嘉仕工厂高低压配电房
低压配电
D11进线柜
剩余电流13A（运行电流1450A），剩余电流占比0.9%。
根据评估结果，进一步查明下游具体问题，进行专项治理

嘉仕工厂高低压配电房
低压配电
D21进线柜
剩余电流4.6A（运行电流1200A），剩余电流占比0.38%。
根据评估结果，进一步查明下游具体问题，进行专项治理

风险分析：
上述回路中有6条剩余电流绝对值超过 10A，其中杭基工厂 1#配电房 2D1 进线柜剩余电流达 90A，占运行电流的 10.59%，远超正常泄漏电流水平（一般低压进线总剩余电流占比宜控制在 1% 以内，且不宜超过 10A），属于严重异常。本次测得剩余电流主要为50Hz工频分量，谐波因素占比极低，表明剩余电流主要由接地故障、零地混接或线路及设备绝缘劣化引起，而非变频器等非线性负载导致的谐波泄漏。
依据 GB 50054-2011（GB55024-2022已废止其中部分强制性条文）《低压配电设计规范》第 6.4 节，剩余电流持续偏大意味着配电线路绝缘已存在实质性缺陷。下游线路及用电设备存在零地混接或漏电可能，易引发以下危害：
电气火灾风险：接地故障电弧或电缆过热引燃周边可燃物； 
触电风险：保护导体电位升高，导致接触电压超过安全限值；
设备损坏风险：漏电电流长期存在将加速绝缘老化，诱发短路故障。
建议：
立即开展专项排查：组织电气专业人员，对 6 条异常回路开展逐级排查，逐柜、逐支路测量并记录剩余电流值，精确定位故障分布点。
查明原因并治理：查明剩余电流偏大根因（绝缘破损、零地混接、设备漏电等），制定专项整改方案并实施。
整改效果验证：整改完成后，复测各回路剩余电流，确认总剩余电流降至 10A 以下且占比低于 1%。
建立长效机制：将剩余电流监测纳入日常巡检及预防性维护计划，建立月度/季度监测台账，形成闭环管理。
部分灭火器压力接近临值
现状描述：
杭基工厂 2#配电房内部分灭火器压力指示器指针已接近临界值，未处于标准规定的绿色工作区范围内：

位置
设备类型
柜号及回路号
问题描述
建议
现场图片
杭基工厂2#配电房
--
--
部分灭火器压力接近临界值
加强维保频率，及时更换

风险分析：
依据 GB 50444-2008《建筑灭火器配置验收及检查规范》第 5.2.1 条，灭火器压力指示器指针应在绿区范围内，超出绿区即判定为不合格。压力不足将直接导致灭火器喷射性能下降甚至完全失效，遇火灾事故时无法实施初期扑救，显著扩大事故损失。
建议：
立即更换：对压力异常灭火器进行全部更换或重新充装，确保压力指示器恢复至绿区。
全面排查：对全厂配电房、重点防火区域灭火器开展一次专项普查，建立问题清单。
强化维保：严格执行月度巡检制度，明确责任人，确保灭火器始终处于有效备用状态。
部分配电房安全出口存在事故隐患
现状描述：
杭基工厂 1#配电房安全出口指示灯未接线，无法正常点亮；杭基厂区 2#配电房一处安全出口门被杂物堵塞，通道不畅。
位置
设备类型
柜号及回路号
问题描述
建议
现场图片
杭基工厂1#配电房
--
--

安全出口灯未接线
建议立即完善接线

杭基厂区2#配电房
--
--
有一处安全出口门被堵
建议立即清理杂物，保障安全出口通畅

风险分析：
依据 GB 50016-2014《建筑设计防火规范》及 GB 50053-2013《20kV 及以下变电所设计规范》第 6.2.6 条，配电房应保证疏散通道及安全出口畅通，且长度大于 7m 时至少应设 2 个出入口。安全出口灯失效及通道堵塞将直接违反上述强制性要求，导致火灾或触电事故时人员无法快速识别疏散路径，应急疏散通道受阻将延误逃生时机，扩大人员伤亡风险。
建议：
立即完善接线：对 1#配电房安全出口灯完成接线并通电测试，确保应急照明功能正常。
立即清理杂物：对 2#配电房堵塞安全出口的杂物进行彻底清理，恢复通道畅通。
制度约束：将安全出口及疏散通道纳入日常防火巡查必查项，严禁堆放任何物品，发现堵塞立即清理。
部分配电房存在安全隐患
现状描述：
杭基工厂挤出机控制柜间配电柜后柜门受空间限制，无法完全开启；杭基工厂 2#配电房电缆沟盖板缺失（约 0.5m×0.3m 孔洞），沟内堆积建筑垃圾、砖块、塑料等可燃杂物，深度约 0.3m。

位置
设备类型
柜号及回路号
问题描述
建议
现场图片
杭基工厂挤出机控制柜间
低压柜
--

挤出机控制柜配电房配电柜后柜门无法完全开启
建议整改调整，保障柜门能够正常开启


杭基工厂2#配电房


配电房电缆沟有孔洞，沟内有杂物
1)封堵电缆沟全部孔洞；
2)清理电缆沟内杂物，保持清洁；
3)定期检查电缆沟完好性。

风险分析：
配电柜后柜门无法完全开启，违反 GB 50054-2011（GB55024-2022已废止其中部分强制性条文） 关于配电设备操作、维护空间的要求，事故状态下运维人员无法快速接近开关设备进行紧急断电或灭火操作，延误应急处置时机。
电缆沟盖板缺失及杂物堆积存在多重风险：
火灾风险：可燃杂物遇电缆过热或故障电弧极易被引燃，且电缆沟贯通特性将加速火势蔓延；
人身风险：盖板缺失存在坠落隐患，杂物堆积阻碍应急疏散； 
设备风险：杂物机械损伤电缆外护套，散热不良加速绝缘老化，进一步增大漏电概率。
建议：
调整柜门布置：调整挤出机控制柜间配电柜布置或柜门铰链方向，确保柜门能够完全开启，满足操作及应急需求。
清理并恢复盖板：立即清理电缆沟内全部杂物，恢复缺失盖板，封堵全部孔洞。
建立巡检制度：建立电缆沟月度巡检制度，定期检查盖板完好性及沟内清洁状况，防止问题复发。
依据：GB 50054-2011（GB55024-2022已废止其中部分强制性条文）《低压配电设计规范》，GB 50444-2008《建筑灭火器配置验收及检查规范》，GB 50016-2014《建筑设计防火规范》，GB 50053-2013《20kV 及以下变电所设计规范》。
末端配电抽查情况
现状描述：
本次评估对末端配电系统进行了针对性抽查，覆盖范围包括室外景观配电箱、空调设备配电箱及车间生产线区域配电箱。检查内容涵盖箱体防护等级与完整性、箱门跨接接地、内部标识清晰度、导线接线规范性（压接牢固度、相序排列、绝缘恢复）、漏电保护器配置、PE 线连续性、进出线孔洞防火封堵、箱体周边可燃物堆积及防水防潮措施等关键项目。
经现场核查，上述区域配电箱整体完善度较好，箱体结构完整，无明显破损或锈蚀；箱内接线整齐，相序标识清晰；漏电保护装置配置齐全；箱体周边未堆放可燃杂物，未发现私拉乱接、一闸多机、铜丝代替熔丝等典型违规现象。
风险分析：
末端配电箱数量多、分布散、运行环境复杂（潮湿、粉尘、高温、振动），历来是电气火灾及人身触电事故的高发环节。虽然本次抽查未发现明显违规，但末端配电系统仍存在以下潜在管理风险：：
管理盲区风险：末端配电箱通常不在高压电工日常巡检核心范围内，易成为管理薄弱点。一旦现场使用部门擅自改动接线、增加临时负荷或遮挡箱体散热，隐患难以被及时发现。
环境劣化风险：室外景观配电箱长期受日晒雨淋、温差变化影响，密封条老化后易进水受潮，导致绝缘下降；车间配电箱受粉尘、金属屑、腐蚀性气体侵蚀，端子排积尘可能引发爬电或短路。
漏电保护失效风险：末端回路直接面向用电设备与人身接触，若漏电保护器未定期测试（建议每月一次手动试跳），可能因机构卡涩、电子元件老化而拒动，丧失最后一道人身安全防护。
季节性风险：夏季高温季节，末端配电箱若散热不良或负荷集中，箱内温度可能超过元件允许限值；梅雨季节，室外及潮湿车间箱体凝露风险升高，易诱发接地故障或漏电。
建议：
建立末端配电箱清单与巡检机制：编制全厂末端配电箱台账，明确位置、编号、所属区域、责任人及主要负荷；将末端配电箱纳入月度巡检清单，巡检内容至少包括箱体完整性、接线松动、漏电保护器状态、周边可燃物及环境异常。
定期开展漏电保护器有效性测试：明确末端回路漏电保护器每月手动试跳、每年动作特性校验的制度，记录测试结果，对拒动或动作不正常的保护器立即更换。
强化季节性专项检查：梅雨季节前重点检查室外及潮湿区域配电箱密封、排水及防潮措施；夏季高温期重点检查箱内温度、负荷率及散热条件；冬季重点检查防凝露及导线热胀冷缩导致的端子松动。
严控现场临时用电及负荷变更：任何末端配电箱的回路变更、临时接线或负荷增加，须经电气负责人审批并验收，严禁现场私自改装。对空调、景观照明等季节性负荷，投运前进行专项安全检查。
保持现有管理水平并持续改进：本次抽查结果良好，说明末端配电日常管理已有一定基础，建议将现有管控措施固化为 SOP，并通过不定期抽查验证执行效果，防止管理松懈。

运维管理与风险管控
SOP/EOP
现状描述：
本次调研对杭州、芜湖、嘉仕等厂区配电系统的标准操作流程（SOP）及应急操作流程（EOP）现状进行了全面梳理，发现各厂区在操作流程标准化、应急管理机制及合规性管理方面存在系统性缺陷，具体问题如下：
标准操作流程（SOP）体系缺失：各厂区目前均未建立完整的配电设备标准操作流程文件。倒闸操作及停送电作业未执行操作票制度，仅依靠操作人员"手指口述"进行口头确认，无书面操作步骤、审票及监护记录；检修作业未执行工作票制度，高压检修全部委外，内部低压检修同样缺乏作业许可和能量隔离管控流程。临时用电虽设有审批表，但尚未形成标准化的申请、实施、验收及拆除闭环 SOP。
巡检与交接管理不规范：杭基工厂采用纸质巡检记录，巡检频次为每周 2~3 次，安排在白天进行；芜湖工厂同样采用纸质记录，频次为每日一次，安排在夜班进行。两厂区虽均有固定巡检路线，但巡检内容模板尚未完善，巡检项目未实现标准化。各厂区交接班均采用口头交接方式，无书面交接班记录，运行状态、缺陷及指令传递存在遗漏风险。
设备缺陷与维护管理不统一：设备缺陷上报方式不统一，杭州厂区采用日常纸质记录后处理，芜湖厂区采用线上流程，缺乏集团层面统一的缺陷闭环管理标准。清扫、紧固等日常维护工作每年委托外部单位实施，内部未建立标准化的自主维护 SOP；电缆测温等状态监测工作尚未开展。预防性试验虽按两年一次委托第三方执行，但日常预防性维护体系尚未建立。
关键安全管控环节失控：高压设备"五防"功能配置不完整，解锁钥匙无有效管理制度，存在误操作及误入带电间隔风险。安全工器具虽配备齐全且按半年周期检验，但缺少标准化的使用、保管及报废 SOP。电气安全培训频次不足，目前仅每半年组织一次，且未建立定期的电气安全分析会议机制。
应急操作流程（EOP）全面缺失：各厂区均未建立配电设备应急操作流程。未制定电气火灾专项应急预案，未明确火灾状态下"断电优先"的处置原则；未制定触电事故应急处置方案，第一响应人及现场急救职责未明确；未制定全厂停电应急预案，重要负荷保障清单尚未梳理，应急状态下谁有权下令停电的决策链条缺失。
应急资源与演练管理空白：应急备件管理状态参差不齐，杭基工厂无应急备件清单，嘉仕工厂虽有清单及出入库记录但缺少闭环管理，芜湖工厂有清单但日常管理缺少记录。过去一年虽发生过电气故障/事故并形成了分析报告，但未定期组织电气应急演练（触电急救、停电、火灾等），员工应急处置能力未经过实战验证。
合规性与档案管理薄弱：高压设备预防性试验虽按两年一次委托第三方开展，但防雷、防触电设施未进行定期检测。电气安全档案管理缺失，设计文件、试验报告、事故记录等未实现系统归档，缺少完整的设备全生命周期技术档案。
风险分析：
SOP 及 EOP 的系统性缺失将直接导致配电系统运行处于"经验驱动"而非"制度驱动"状态，具体危害如下：
误操作与人身伤害风险：无操作票及工作票制度，停送电、检修作业缺乏书面确认和监护机制，易导致误分误合、带电挂地线、带负荷拉刀闸等恶性误操作，引发电弧灼伤、短路爆炸及人身触电事故。解锁钥匙管理失控将进一步放大误入带电间隔的风险。
设备故障扩大化风险：巡检内容不标准、交接班无记录，导致设备早期缺陷（如接点过热、绝缘劣化）不能及时发现和传递，小缺陷演变为大故障。预防性维护及状态监测缺失，设备长期处于"故障修"状态，可靠性下降，非计划停机风险显著升高。
应急响应失效风险：无应急预案及决策链条，事故状态下职责不清、响应混乱，将延误最佳处置时机，扩大事故后果。无应急演练，员工触电急救、电气火灾扑救及疏散技能生疏，自救互救能力不足。无灾难恢复计划（DRP），大型配电设备故障后恢复周期长，将严重影响生产连续性并造成重大经济损失。
合规性风险：防雷防触电设施未定期检测、电气档案缺失，不符合《电力设备预防性试验规程》《建筑物防雷设计规范》等法规要求，存在监管处罚及保险理赔障碍风险。
建议：
立即建立核心 SOP 文件：编制并发布配电系统标准操作流程，至少应覆盖：倒闸操作票制度、停送电操作步骤确认表、检修工作票及能量隔离制度、临时用电标准化审批及拆除确认流程、解锁钥匙使用登记制度、安全工器具全生命周期管理 SOP。明确各流程中的开票人、审票人、操作人、监护人职责，实现"写所做、做所写、记所做"。
统一巡检与缺陷管理：制定集团统一的配电房标准化巡检 SOP 及记录模板，明确巡检项目、判定标准及异常处置路径；建立书面交接班制度，规范交接内容。统一设备缺陷上报及闭环管理流程，无论纸质或线上系统，均须实现"发现—登记—评估—处理—验收—销号"闭环。
完善预防性维护体系：建立清扫、紧固、测温等日常维护 SOP，将红外测温纳入月度巡检必做项目；制定预防性维护年度计划，明确自主维护与委外维保的界面及质量标准。将防雷、防触电设施定期检测纳入年度合规计划。
编制专项应急预案：编制电气火灾、触电事故、全厂停电三项专项应急预案，明确"断电优先"原则、第一响应人、应急决策链条及授权停电机制。梳理重要负荷保障清单，制定分级恢复策略。
建立应急资源与演练机制：建立全厂统一的应急备件清单及最低库存标准，完善出入库及定期盘点闭环管理。每半年至少组织一次电气专项应急演练（含触电急救、电气火灾扑救、停电处置），演练后开展评估并修订预案。针对大型配电设备故障及灾难场景，建立灾难恢复计划（DRP），明确恢复优先级、备用电源切换方案、外部支援及备件调配机制。
建立电气安全档案：建立完整的电气安全技术及管理档案，涵盖设计文件、竣工图纸、试验报告、事故记录、SOP/EOP 文本、培训及演练记录等，实行专人管理、定期更新。
依据： GB 26860-2011《电力安全工作规程 发电厂和变电站电气部分》，GB 50054-2011（GB55024-2022已废止其中部分强制性条文）《低压配电设计规范》，DL/T 596-2021《电力设备预防性试验规程》，GB 50057-2010《建筑物防雷设计规范》。
图纸资料
现状描述：
本次对各厂区配电系统图纸资料的完备性进行了全面核查，发现技术图纸类资料保存相对完整，但运行管理类技术文件及安全程序文件存在大面积缺失，具体状态如下：
技术图纸类资料基本完备：中低压电气系统图及竣工电气单线及控制原理图均有效且保持更新，能够满足日常运维及故障排查的基本需求。
保护配合技术文件严重缺失： 短路及时间/电流配合研究（选择性保护配合计算书）及保护定值表均未建立，有效性及更新状态均为"否"。
安全管理程序文件全面空白： 电气安全培训程序、工作票/操作票模板及上锁挂牌（LOTO）程序均未制定，有效性及更新状态均为"否"。
图纸资料完备性检查表：
项目列表
有效性(是/否)
更新（是/否）
备注
中低压电气系统图
是
是

竣工电气单线及控制原理图
是
是

短路及时间/电流配合研究
否
否

保护定值表
否
否

电气安全培训程序
是
是

工作票/操作票
否
否

上锁挂牌程序
否
否

风险分析：
图纸资料及技术文件是配电系统安全运行的基础依据，上述缺失将直接导致运行维护失去技术支撑，具体危害如下：
保护配合失效与越级跳闸风险：无短路及时间/电流配合研究，无法验证各级断路器、熔断器之间的选择性保护是否满足要求。发生短路故障时，极易出现上级开关越级跳闸，导致故障范围扩大，全厂停电风险显著增加；无法确定最大/最小短路电流，保护定值整定失去依据，可能存在保护灵敏度不足或误动隐患。
保护定值管理失控：无保护定值表，运行人员无法核对现场实际定值与设计值的一致性，定值被随意调整后将无法追溯，导致保护装置拒动或误动，危及设备及人身安全。
安全作业程序缺失：无工作票/操作票制度，检修及倒闸操作缺乏书面许可、安全措施确认及监护机制，易引发误操作、带电作业及能量意外释放事故。无上锁挂牌程序，设备检修期间无法有效隔离机械能、电能等危险能量，人员伤害风险极高。
建议：
建立保护定值管理制度：依据保护配合计算结果，编制全厂统一的保护定值表，明确各级开关的过流、速断、接地等保护定值。定值表应经电气负责人审核批准，现场实际整定值必须与定值表一致，任何调整须经审批并记录。建议每年结合负荷变化及设备变更情况复核一次。
编制核心安全管理程序：编制电气安全培训程序，明确培训对象、内容（含电气安全法规、操作规程、触电急救等）、频次（建议每季度至少一次）及考核要求；编制标准化工作票及操作票模板，明确开票、审票、操作、监护及终结流程；编制上锁挂牌（LOTO）程序，明确能量隔离点、锁具及标牌管理、解锁授权流程，确保检修作业前危险能量可靠隔离。
建立文件控制体系：建立配电系统图纸资料及技术文件的全生命周期管理台账，明确各类文件的编制、审核、批准、发放、更新及作废流程。技术图纸变更后须在 1 个月内完成更新并归档；保护定值表、安全程序等文件每年至少评审一次，确保其持续有效。
依据：GB 50054-2011（GB55024-2022已废止其中部分强制性条文）《低压配电设计规范》第 6.1 节，GB 26860-2011《电力安全工作规程 发电厂和变电站电气部分》，GB/T 13869-2017《用电安全导则》，DL/T 596-2021《电力设备预防性试验规程》。
运维（巡检、维护）的实施与组织
运维组织架构与人员配备
现状描述：
本次对各厂区配电运维组织架构、人员资质及培训管理进行了全面核查，具体情况如下：
组织架构基本建立，但专业层级有待优化：某某新材料配电运维由总经理直管，下设杭州设备组（组长何应能）及芜湖设备组（组长郑晓）。杭州设备组电气负责人为曹国风，配置 2 名高压电工及 9 名低压电工；芜湖设备组电气负责人为林伟江，下设电气工程师陈园，配置 1 名高压电工及 9 名低压电工。杭基工厂电气负责人下未设专职电气工程师岗位。
电气负责人岗位职责范围过宽：依据岗位说明书，电气负责人职责涵盖规划、设计、制造监造、安装调试、使用、点检、备品备件管理、能源环境管理、特种设备管理、预算管理、供应商管理、体系与流程管理等十余项内容，涉及设备全生命周期及跨专业领域。
人员资质基本合规：杭基工厂及芜湖工厂在岗运维人员均持有有效的特种作业操作证（高压电工作业/低压电工作业），证书处于有效期内。但部分人员证书复审日期临近（如杭基工厂曹国风低压电工证复审日期为 2025 年 6 月 9 日），需关注复审安排。
培训记录基本完整，但考核方式单一：芜湖工厂制定有年度培训计划与落实表，包含电气安全相关培训项目；杭基工厂保留有培训记录表。但培训考核方式仅为"培训后提交心得体会"，缺乏实操技能考核及效果验证环节。
交接班管理缺失：各厂区均采用口头交接方式，无书面交接班记录，运行状态、缺陷信息、调度指令等关键信息传递存在遗漏风险。
具体调研资料如下：
组织结构
某某新材料配电运维，管理体系健全且明确，组织架构与人员配备情况如下图：

电气负责人岗位职责说明：



人员资质证书
在岗运维人员均有资质证书，并处于有效期（见下截图），符合规范要求。
芜湖工厂：




杭基工厂：







技能培训记录
有安全培训、考核，并留有记录（见下截图）。
芜湖工厂：

培训考核方式：培训后提交心得体会。






杭基工厂：








风险分析：
职责泛化导致专业聚焦不足：电气负责人岗位职责涵盖规划、设计、监造、预算、特种设备等多领域，过于宽泛，易导致配电运维核心职责（运行、维护、故障处理、安全管理）被稀释，难以保证专业深度和精力投入。
培训效果无法有效验证：以"提交心得体会"作为唯一考核方式，无法检验运维人员在实际操作中的技能掌握程度（如倒闸操作、触电急救、故障排查），培训流于形式，实操能力不足的风险无法识别。
交接班信息断层：口头交接无记录，运行异常、未闭环缺陷及临时措施等关键信息易在交接过程中遗漏，导致下一班次对设备状态掌握不全，误操作风险增加。
人员配置存在结构性短板：杭基工厂电气负责人下未设电气工程师，技术支撑力量相对薄弱；芜湖工厂仅配置 1 名高压电工，高压设备操作、倒闸及应急情况下人员储备不足，存在单点故障风险。
建议：
优化组织架构与职责界定：建议将电气负责人职责聚焦于配电系统运行、维护、检修、安全及技术管理，将规划、设计、预算、特种设备管理等非核心职责剥离或协同其他部门。杭基工厂建议增设电气工程师岗位，强化技术支撑与图纸、定值、保护配合等专业技术管理。
建立多元化培训考核机制：在理论培训基础上，增加实操考核（如倒闸操作模拟、触电急救演练、万用表/钳形表使用、红外测温操作等），考核不合格者不得上岗。建立培训档案，记录培训内容、考核成绩及技能等级。
建立标准化交接班制度：制定交接班 SOP，明确交接内容（设备运行状态、未完成事项、缺陷及处理情况、调度指令、工具及钥匙等），采用书面交接班记录并双方签字确认，实现信息闭环传递。
关注证书有效期管理：建立特种作业人员证书管理台账，设置复审提前预警机制（建议提前 60 日），确保证书持续有效，避免无证上岗风险。
关键配电设备维护工作全面性检查
现状描述：
本次对各厂区关键配电设备维护工作的全面性进行了核查，具体情况如下：
巡检工作已开展，但记录形式单一、深度不足：杭基工厂采用纸质巡检记录表，记录内容以变压器温度、运行参数等基础数据为主；芜湖工厂同样采用纸质记录。从记录表可见，巡检关注点集中于温控仪读数抄写，缺乏对设备外观、连接部位、绝缘状态、环境因素及消防设施的系统性检查。
高压设备预防性试验基本落实：35kV 及 10kV 高压柜、变压器的耐压、绝缘电阻、直流电阻等绝缘性能检测按两年一次周期委托第三方实施；停电检修期间每年进行一次扭力校验，并开展保护测试、传动跳闸试验及零序继电器校验。
低压系统维护存在明显盲区：未建立系统的低压设备预防性维护体系。
杭基工厂配电房巡检记录表


设备
绝缘性能检测
导通性能检测
保护性能检测
动作与防护验证

耐压、绝缘、直阻
局放
温度
回路电阻、压降、红外
跳闸试验、漏电观察
机械特性与操作试验
35kV高压柜
两年一次，委外进行
--
--
停电检修，每年一次扭力校验，
停电检修日做保护测试和传跳试验，零序继电器
停电检修日做
10kV高压柜
两年一次，委外进行
--
--
停电检修，每年一次扭力校验，
停电检修日做保护测试和传跳试验
停电检修日做
变压器
两年一次，委外进行
--
温控仪日常记录
停电检修，每年一次扭力校验，
超温报警，每年检修
停电检修日做
低压一级配电
--
--
--
停电检修，每年一次扭力校验
有保护
--
低压二级配电
--
--
--
停电检修，每年一次扭力校验，

有保护
--
配电设备的维护全面性及覆盖情况，通过此次评估掌握的信息，用上表得以清晰汇总展示，其中的红色部分有待完善和进一步加强。优化建议见附件7。
风险分析：
低压设备绝缘劣化无法及时发现：低压配电柜长期运行后，母排搭接面氧化、电缆终端绝缘老化、断路器触头烧蚀等缺陷在无定期绝缘检测及红外测温的情况下难以暴露，易发展为短路故障或电气火灾。
巡检深度不足导致隐患漏检：现有巡检以抄录温控数据为主，未涵盖开关柜异响、异味、放电声、指示灯状态、电缆桥架完整性、孔洞封堵、灭火器压力等关键检查项，无法有效识别设备早期缺陷。
状态监测手段缺失：未开展红外热成像检测、局放检测、电缆测温等状态监测工作，设备运行状态评估停留在"故障修"层面，无法向"状态修"转型，非计划停机风险高。
建议：
完善巡检体系：制定标准化巡检 SOP 及检查表，明确巡检项目、判定标准及异常处置流程。巡检内容应涵盖：设备外观及异响异味检查、仪表及指示灯状态、连接部位温度（红外测温枪抽检）、电缆桥架及封堵完好性、环境温湿度及消防设施状态等。逐步推广电子化巡检系统，实现数据实时上传及趋势分析。
补齐低压系统预防性维护：将低压一级、二级配电设备纳入预防性维护计划，至少每年开展一次绝缘电阻检测、连接部位红外测温及开关机械特性检查；对运行超过 5 年的低压柜增加母排搭接面检查及触头磨损评估。
引入状态监测手段：对变压器、高压柜及大电流低压柜定期开展红外热成像检测（建议每年至少一次），对高压柜增加局部放电检测（超声波或地电波法），建立设备状态数据库，实现缺陷早期预警。
配电设备维保覆盖
现状描述：
本次对各厂区配电设备维保覆盖范围及执行质量进行评估，发现目前尚未建立系统的维保覆盖评估机制，维保工作的区域覆盖、设备类型覆盖及维护深度缺乏量化评价标准。

风险分析：
维保盲区无法识别：在无覆盖评估机制的情况下，部分配电房、偏远区域配电箱或次要负荷设备可能长期未纳入维保计划，形成管理盲区，设备隐患持续累积。
维保质量不可控：缺乏对维保执行结果的系统性评估，委外维保及自主维护的质量无法量化考核，存在"做了但效果未知"的管理真空。
建议：
建立维保覆盖评估体系：制定配电设备维保覆盖检查表，按区域（配电房、车间配电箱、动力柜）、设备类型（变压器、高压柜、低压柜、电容器、UPS 等）、维护项目（清扫、紧固、检测、试验）三个维度评估覆盖完整性，确保无遗漏。
实施分级维保策略：按设备重要性及运行环境将配电设备分为 A/B/C 三级：A 级（变压器、高压柜、一级配电）每月巡检 + 年度维护；B 级（二级配电、重要动力柜）每季度巡检 + 两年维护；C 级（末端配电箱）半年巡检 + 按需维护。
建立维保质量评估机制：每次维保完成后，由电气负责人依据维护报告的质量与全面性进行验收评分，重点核查维护项目完成率、缺陷发现及闭环情况、试验数据合规性，评分结果与维保单位绩效挂钩。
依据： GB 26860-2011《电力安全工作规程 发电厂和变电站电气部分》，GB/T 13869-2017《用电安全导则》，DL/T 596-2021《电力设备预防性试验规程》，GB 50054-2011（GB55024-2022已废止其中部分强制性条文）《低压配电设计规范》。
运维的智能化手段
现状描述：
本次对各厂区配电系统智能化运维手段进行了评估，发现配电系统虽已配置监控平台，但智能化水平仍处于"数据采集与显示"初级阶段，具体分析及预警功能薄弱，具体情况如下：
1）监控平台功能单一。 现有配电监控平台可实现运行电量信息（电压、电流、功率、电量等）的实时采集与显示，但数据仅用于运行监视，未建立比对分析、趋势预测及异常诊断算法模型。
2）缺乏健康度评估与风险预警。 平台未对配电系统健康度进行量化评分，无法识别设备性能劣化趋势（如变压器负载率持续攀升、三相不平衡度增大、功率因数异常波动等），对维护工作的计划性安排缺乏数据支撑。
3）未实现分级分角色信息服务。 监控数据未按管理层、运维层、决策层进行加工提炼，各级人员均面对原始数据，无法快速获取各自关注的分析结论（如管理人员关注能耗与可靠性指标，运维人员关注缺陷与检修提示）。
风险分析：
隐性缺陷发现滞后：仅依靠人工巡检和阈值报警，无法捕捉参数渐变趋势（如电缆接头接触电阻缓慢增大导致的温升累积），易错过最佳处理窗口，演变为突发性故障。
维护决策缺乏科学依据：无趋势分析支撑，预防性维护周期只能按固定时间设定（如"两年一次试验"），无法根据设备实际状态动态调整，造成"过度维护"与"维护不足"并存。
应急响应信息支撑不足：故障发生时，平台仅能提供当前数值，无法快速回溯故障前序参数变化过程，不利于故障定位及原因分析，延长抢修时间。
建议：
增加监控服务层与数据分析模块：在现有监控平台基础上，增设数据分析层，至少应包括：运行参数同比/环比分析、负载率趋势预测、三相不平衡及谐波监测分析、能耗异常诊断等功能。通过算法模型自动识别异常模式，生成分级预警信息。
建立设备健康度评价体系：制定配电设备健康度评价标准（如变压器、高压柜、低压柜分别设定评价指标及权重），平台按评分规则自动计算健康度等级（正常/注意/异常/严重），指导维护资源优先投向高风险设备。
实现分角色信息推送：建立管理层驾驶舱（关注可靠性指标、能耗 KPI、年度故障统计）、运维层工作台（关注实时告警、巡检任务、检修提示）、决策层报告（关注投资风险、改造建议）三级信息视图，提升数据利用效率。
数字化辅助运维（持续）：逐步引入移动端运维 APP，实现巡检任务派发、电子记录、缺陷拍照上传、检修工单流转闭环；结合红外测温、局放检测等离线数据手动录入，构建设备全维度数字档案。

配电室装备与LOTO流程的实施
现状描述：
本次对各厂区配电室安全装备及上锁挂牌（LOTO）相关用品进行了现场核查，具体情况如下：
安全工器具及 LOTO 用品实物状态良好：验电器、锁具、挂牌、接地线、警示标识、防护围栏、绝缘地垫、绝缘靴、绝缘手套等物品配置齐全，放置到位，且均按期完成检验，处于有效状态。
LOTO 程序文件缺失：各厂区均未建立书面的上锁挂牌（LOTO）程序文件，未明确能量隔离点清单、上锁挂牌操作步骤、解锁授权流程及多人多点作业的锁箱管理要求。
配电室安全装备与LOTO用品的检查状态如下表：

完备/放置
按时检验
验电器
OK
OK
锁具
OK
OK
挂牌
OK
OK
接地线
OK
OK
警示标识
OK
OK
防护围栏
OK
OK
绝缘地垫
OK
OK
绝缘靴
OK
OK
绝缘手套
OK
OK
风险分析：
"有物无制"导致 LOTO 实施失控：虽然锁具、挂牌等用品齐备，但无标准化程序指导，实际检修作业中可能出现：未完全隔离所有能量源即开始作业、锁具使用不规范（如一把钥匙多把锁）、未经授权擅自解锁、交叉作业时能量隔离责任不清等情况，直接危及检修人员人身安全。
安全工器具管理存在隐性风险：虽然按时检验，但无标准化的使用、保管及报废 SOP，可能出现超期使用、损坏后未及时更换、绝缘靴/手套破损未检出等问题，降低防护有效性。
建议：
立即编制 LOTO 程序文件：依据 GB/T 33579《机械安全 危险能量控制方法 上锁/挂牌》及 OSHA 1910.147 要求，编制适用于某某新材料的上锁挂牌程序，至少应包括：能量源识别与隔离点清单（电气、机械、液压、气动等）、上锁挂牌六步法（准备—通知—停机—隔离—上锁挂牌—验证）、解锁流程（正常解锁/紧急解锁）、多人作业锁箱管理、交接班时的 LOTO 转移程序。
开展 LOTO 专项培训与实操演练： 所有参与检修、维护、调试的人员必须接受 LOTO 培训并考核合格，培训须包含实操环节（如模拟配电柜检修时的断电、验电、挂接地线、上锁挂牌全过程），确保程序落地。
完善安全工器具全生命周期管理：建立安全工器具管理台账，记录购置日期、检验日期、下次检验日期、使用次数及报废状态；绝缘手套、绝缘靴每次使用前进行外观检查及充气试验，破损立即报废更换。
退市设备与生命周期管理
现状描述：
本次对各厂区配电设备生命周期管理及退市设备管控进行了核查，发现目前尚未建立系统的设备全生命周期管理机制，具体情况如下：
无退市设备清单：各厂区均未建立退役、报废电气设备清单，退役设备的处置状态（闲置、报废、转让、拆解）及去向无记录。
无设备生命周期档案：未建立涵盖设备投运、运行、维护、试验、改造、退役全过程的技术档案，设备实际运行年限、历史故障、维修成本等关键信息分散或缺失。
未开展设备经济性评估：未对运行年限较长、故障率较高的设备进行剩余寿命评估及更新改造经济性分析，设备更新决策缺乏数据支撑。
风险分析：
退役设备回流使用风险：无退市设备清单及处置管控，存在已报废或存在严重缺陷的开关、电缆、变压器被重新投入使用的风险，埋下重大安全隐患。
设备更新决策盲目：无生命周期数据支撑，设备更新改造仅凭经验判断，可能出现"该换未换"（老旧高故障设备继续运行）或"不该换却换"（仍有较长剩余寿命设备提前退役）两种情况，均造成经济损失。
合规与审计风险：固定资产报废无完整记录，财务账实不符，审计及资产评估时无法提供完整的技术依据。
建议：
建立退市设备管理制度：制定配电设备退役、报废、处置管理流程，明确退役判定标准（如运行年限超过设计寿命、故障率超过阈值、维修成本超过重置成本 50%、技术淘汰等）。建立退市设备清单，记录设备名称、型号、投运日期、退役日期、退役原因、处置方式及审批记录。
建立设备全生命周期档案：以单台设备为单元，建立电子档案，涵盖：出厂资料、安装调试记录、历年试验报告、维护检修记录、故障及处理记录、改造记录、运行参数趋势等。档案应与设备编码绑定，便于追溯。
开展设备状态评价与更新规划：每年对运行超过 10 年或故障频繁的配电设备开展状态评价，结合健康度评分、剩余寿命评估及经济性分析，编制 3~5 年设备更新改造计划，纳入年度预算。
利用智能平台辅助资产管理（逐步推进）：在 2.5.4 节智能化平台基础上，增加电力资产管理模块，实现设备台账、生命周期状态、退役预警的数字化管理，自动生成退役建议及资产折旧分析。
备件管理
现状描述：
本次对各厂区配电系统备品备件管理进行了核查，发现备件实物储备基本到位，但管理体系存在明显短板，具体情况如下：
关键备件实物储备基本满足：各厂区关键备件（如断路器、熔断器、接触器、继电器等）已配备并存放于备用柜内，嘉仕工厂及芜湖工厂配有关键备件管理清单。
清单功能单一，缺少闭环管理：现有清单主要服务于出入库登记，未实现库存预警、消耗分析、周转率统计等管理功能。杭基工厂无应急备件清单，清单与现场实物的一致性未定期核对。
日常管理记录缺失：备件领用、归还、检验、报废等日常管理活动缺少记录，无法追踪备件流向及状态变化；未建立与设备故障、检修工单联动的备件消耗分析机制。
供应商应急保障机制未建立：未与设备生产厂家或供应商签订备件框架/急供协议，紧急情况下备件供应周期不可控。
风险分析：
应急响应延误：关键设备故障时，若现场备件与实际需求不匹配（如型号错误、已损坏未检出），且无急供协议保障，将导致抢修时间大幅延长，扩大停产损失。
库存结构不合理：无消耗分析及关键性分级，可能出现高价值备件长期闲置、低价值常用备件频繁缺货并存现象，资金占用与供应风险失衡。
备件质量失控：无入库检验及定期检测记录，存放多年的备件（如继电器、断路器线圈）可能因受潮、老化而失效，紧急使用时无法正常工作。
建议：
建立分级备件管理体系：按备件关键性及供应周期分为三级：A 级（单一供电回路关键元件，如主进线断路器、变压器温控器）——现场必存；B 级（影响局部供电的元件，如馈线断路器、大容量接触器）——厂区储备或区域共享；C 级（通用标准件，如指示灯、按钮、小型继电器）——供应商协议储备。据此优化各厂区应急备件清单。
完善备件日常管理记录：建立备件管理台账，记录备件编码、名称、规格型号、库存数量、存放位置、入库日期、检验状态、领用记录、结存数量、最低库存预警线。每月盘点一次，确保账物相符。
签订备件框架/急供协议：与主要设备生产厂家或区域代理商签订备件供应框架协议，明确紧急备件供应响应时间（建议 A 级备件 24 小时内、B 级备件 48 小时内到货）及价格锁定机制。
建立备件质量检验制度：备件入库前进行外观及通电功能抽检；库存备件每两年进行一次性能复检（如断路器机械操作、继电器动作值测试）；对超过 5 年未使用的电气备件进行专项检测或更换。
与智能运维平台联动（逐步推进）：将备件管理纳入 2.5.4 节智能化平台，实现备件库存实时查询、自动预警（低于安全库存时触发采购提示）、故障工单自动关联备件消耗、备件周转率及资金占用分析。
依据： GB/T 13869-2017《用电安全导则》，GB 26860-2011《电力安全工作规程》，GB/T 33579《机械安全 危险能量控制方法 上锁/挂牌》，DL/T 596-2021《电力设备预防性试验规程》。
结论与建议
风险/问题汇总与概览
风险汇总如下：
电力系统供电路径单一（芜湖工厂），关键工艺设备缺乏备用供电，可靠性待提升；
部分变压器存在过载风险（芜湖工厂车间配电房2#变压器最为严重），存在跳闸风险；
电能质量环境较差，存在谐波超标、晃电及电压扰动；
继电保护及漏电保护配置不完善，存在保护漏洞及越级跳闸风险；
设备状态总体良好，但存在裸露导体防护、接地及封堵等安装缺陷；
运维管理制度有待完善。
详述见下：
➢ 系统架构
■ 系统架构较为完善，但容量设计还需优化，供电可靠性存在提升空间；
■ 配网自动化程度低，主要依赖于人工操作，故障恢复慢，供电连续性面临较大挑战；
■ 关键/主要工艺设备供电功能路径单一，缺乏备用供电，某一元件失效易造成生产中断；
■ 芜湖工厂车间配电房2#变压器负载率达96.99%，存在过载风险，变压器损耗大、效率低；
■ 无备用电源自动切换装置，系统无功补偿与电容柜运行正常。
➢ 环境工况
■ 评估所见区域运行环境（温度、湿度）均正常；
■ 各厂区均存在谐波问题，芜湖工厂及杭基工厂变压器THDu超出国标5%限值，谐波来源主要为挤出机变频器；
■ 杭基工厂具有有源滤波器，但未有效使用，谐波治理效果不明显；
■ 低压回路剩余电流过大，存在零地混接或漏电可能；
■ 低压配电设备存在发热情况，挤出机变频器柜温度偏高；
■ 存在窗户密封不严、空调冷凝水撒漏、防鼠板损坏、户外配电间防水措施不佳等现象；
■ 人身安全风险：绝缘胶垫不规范、盖板破损。
➢ 继电保护
■ 保护定值未经设计单位论证计算，存在越级跳闸和保护漏洞。
➢ 设备/元件状态
■ 设备状态整体良好，少量存在裸露导体防护及接地等问题；
■ 所有低压一级配电柜分隔形式均为2级，水平母排暴露，对内燃弧的蔓延没有限制能力；
■ 35kV、10kV倒闸依赖人工，缺乏"五防"机械闭锁，误操作（如带负荷拉闸）风险极高；
■ 总剩余电流偏大，说明低压下游有零地混接、漏电现象；
■ 发现一些品质及安装缺陷，部分电缆敷设不规范、线缆固定位置不当导致应力过大、线缆裸露、母排缺少连接线；
■ 多处封堵不严/缺少封堵；
■ 嘉仕工厂电容器柜断路器遮断容量不足；
■ 配电设备安全连锁/闭锁存在缺陷（柜门开启散热、柜门打不开被遮挡）；
■ 裸露导体防护不到位（嘉仕工厂高低压配电房1#、2#变压器水平母排暴露）；
■ 等电位连接与接地问题较多（屋顶光伏逆变器外壳接地不规范、总电箱进线缺少地线、2#变压器低压总柜接地不规范、电缆槽未做有效接地、缺少等电位连接、接地线缆截面积偏小、门口接地扁铁断开）。
➢ 运维管理
■ 运维组织框架清晰，但运维管理体系与风险管控机制未建立，人员配备不足；
■ 未见细致SOP/EOP文件，图纸资料不规范；
■ 没有相对固定的维护计划；
■ 低压系统绝缘没有定期检测制度，应急预案不完善；
■ 备件管理已考虑，但需根据关键性分级优化应急备件清单。
改善行动速查表
根据各层面的评估结果，给出以下针对性行动列表与其轻重缓急，望贵方参考，详情见附表。
评估内容
发现问题
风险与危害
解决方案
备注
重要，紧急
芜湖区域
配电系统架构问题＞配电系统负荷分配与过载风险
车间配电室2#变压器负载率达96.99%
变压器过负荷运行导致绕组温升过高，加速绝缘老化，可能引发绕组短路或火灾事故，严重时造成供电中断；同时变压器效率降低，能耗增加
1)依托能源管理系统实时监测负荷，动态分析过载风险；2)建议立即进行负荷均衡调整，将部分负荷转移至1#变压器，由于1#变压器目前负载率已达到63.74%，需要做好增容的准备；3)后续增补设计时充分考虑负荷平衡分配与过载风险；4)制定负荷监控SOP，每班次记录负载率。依据：GB/T 17468-2008《电力变压器选用导则》第5.2条、GB 50052-2023《供配电系统设计规范》第3.0.2条

环境工况风险＞来自电能质量的风险＞谐波风险情况、
车间配电室1#、2#变压器总谐波电压畸变率THDu>6%，谐波来源主要为挤出机变频器
谐波电流导致变压器附加损耗增加、温升加剧，电容器组过电流损坏，继电保护误动作，影响精密设备正常运行；造成过热、误跳闸、电气火灾等各种危害
1)充分利用现有有源滤波器进行谐波治理（核实现有设备容量）；2)在谐波源处就地治理，变频器加装滤波电抗器；3)通过智能平台监测谐波，建立电能质量常态化监测与应急机制；4)定期检测电能质量并建立台账。依据：GB/T 24337-2009《电能质量 公用电网谐波》第4条、GB 50052-2023《供配电系统设计规范》第5.0.13条

环境工况风险＞其他运行工况风险＞其他物理环境风险
35kV变电站高压设备操作区域绝缘胶垫厚度不符合规范要求，人身安全防护措施不到位
操作人员触电风险增加，发生高压接地故障时跨步电压和接触电压可能危及人身安全；绝缘胶垫不规范导致防护失效
1)建议立即更换不小于8mm的绝缘垫（推荐10mm）；2)定期检查绝缘垫完整性。依据：GB 26860-2011《电力安全工作规程 发电厂和变电站电气部分》第6.4条、DL/T 1475-2015《电力安全工器具配置与存放技术要求》

配电设备/元件内在风险＞配置与选型问题＞额定/分断能力
车间配电房2#变压器二次侧主开关下口母排直接压接6条电缆（开关额定电流5000A）
开关与现有6条电缆不匹配，出线失去保护功能存在火灾的风险；
加装出线柜选择匹配的断路器

配电设备/元件内在风险＞配置与选型问题＞配电柜分隔形式
车间配电房2#变压器低压总进线柜母排与柜门之间未设置绝缘隔板
存在操作人员触电风险
1)建议立即加装绝缘隔板或防护罩，完善保护措施；2)在柜门张贴高压危险警示标识。依据：GB 50054-2011（GB55024-2022已废止其中部分强制性条文）《低压配电设计规范》第4.2.5条、GB 7251.1-2013《低压成套开关设备和控制设备》第8.4条

配电设备/元件内在风险＞安装规范性问题＞电缆、桥架、母线安装问题
工艺配电房内存在电缆绝缘破损、导体裸露现象
裸露带电导体可能引发人员触电事故，或造成相间短路、接地故障，存在火灾风险；电缆混乱缺乏防护，有电缆损坏及电气火灾风险
1)建议立即对裸露线缆进行绝缘处理或更换；2)检查电缆敷设路径，消除机械损伤隐患；3)规范电缆走向，确保电缆可靠固定；4)加强配电房巡检，建立缺陷闭环管理制度。依据：GB 50054-2011（GB55024-2022已废止其中部分强制性条文）《低压配电设计规范》第7.2条、GB 50217-2018《电力工程电缆设计标准》第5.1条

配电设备/元件内在风险＞安装规范性问题＞等电位连接与接地问题
逆变器金属外壳直接与屋顶防雷网（接闪带）焊接连接，形成雷电流主泄放通道
直击雷电流（>100kA）直接通过外壳进入逆变器，烧毁IGBT及控制电路；存在人身安全隐患
1)建议立即拆除外壳与防雷网的直接连接；2)为逆变器敷设独立接地极。依据：GB 50057-2010《建筑物防雷设计规范》第4.2条、GB 50169-2016《电气装置安装工程 接地装置施工及验收规范》

配电设备/元件内在风险＞带病运行问题
高压总柜及宿舍高压进线柜【保护跳闸压板】与【检修投入压板】同时处于合闸位置
发生故障时保护不会动作，造成越级跳闸扩大事故范围
1)建议立即检查并纠正压板投退状态，确保运行方式正确；2)建立压板操作票制度，操作前后双人核对；3)在压板处设置明显状态标识。依据：DL/T 596-2021《电力设备预防性试验规程》第4.2条、GB 26860-2011《电力安全工作规程》第7.3条

运维管理与风险管控机制＞SOP/EOP
现场未见完善的电气设备标准操作程序(SOP)和应急操作程序(EOP)，运维管理体系与风险管控机制未建立
操作人员缺乏标准化作业指导，误操作风险高；发生紧急情况时无法快速、正确处置，可能扩大事故影响；以消除人为误操作风险
1)编制覆盖全部电气设备的SOP/EOP文件；2)明确倒闸操作、设备巡检、异常处置等关键流程；3)逐步优化SOP/EOP并演练EOP；4)定期组织培训和演练，确保操作人员熟练掌握。依据：GB/T 29639-2020《生产经营单位生产安全事故应急预案编制导则》、DL/T 969-2005《变电站运行导则》第5.2条

杭州区域
环境工况风险＞来自电能质量的风险＞谐波风险情况、
杭基厂区1#配电房2#变压器总谐波电压畸变率THDu>8%
谐波导致变压器和电容器附加损耗增加、发热严重，影响设备寿命，可能引发继电保护误动；造成过热、误跳闸、电气火灾等各种危害
1)充分利用现有有源滤波器（核实现有设备容量）；2)在谐波源处就地治理，变频器加装滤波电抗器；3)通过智能平台监测谐波；4)完善电能质量常态化监测与应急机制。依据：GB/T 24337-2009《电能质量 公用电网谐波》第4条、GB/T 15543-2008《电能质量 三相电压不平衡》

环境工况风险＞其他运行工况风险＞其他物理环境风险
杭基厂区2#配电房安全出口门被杂物堵塞
发生火灾等紧急情况时人员无法快速疏散，危害人身安全
1)建议立即清理安全出口通道，确保畅通无阻；2)在安全出口设置明显标识和应急照明；3)建立日常巡查制度，严禁占用安全通道。依据：GB 50016-2014《建筑设计防火规范》(2018年版)第10.3.4条、《中华人民共和国消防法》第二十八条

环境工况风险＞其他运行工况风险＞其他物理环境风险
配电房绝缘垫老化、破损，绝缘性能下降
操作人员触电风险增加，绝缘垫失效时无法有效隔离高压接地故障产生的接触电压
1)更换全部老化破损的绝缘垫；2)按电压等级选用符合标准的绝缘垫；3)定期检测绝缘垫绝缘性能，建立更换台账。依据：GB 26860-2011《电力安全工作规程》第6.4条、DL/T 1475-2015《电力安全工器具配置与存放技术要求》

环境工况风险＞其他运行工况风险＞其他物理环境风险
配电房多处电缆沟盖板、设备盖板破损或缺失
人员可能跌入电缆沟造成摔伤
1)建议立即修复或更换全部破损盖板；2)选用符合承重要求的盖板；3)定期检查盖板完好性。依据：GB 50054-2011（GB55024-2022已废止其中部分强制性条文）《低压配电设计规范》第4.2.6条、GB 50217-2018《电力工程电缆设计标准》第6.2条

配电设备/元件内在风险＞配置与选型问题＞额定/分断能力
嘉仕工厂高压配电房电容柜内断路器遮断容量与系统不匹配
发生短路故障时开关拒动或爆炸，可能扩大事故范围，危及人身和设备安全
更换为熔断器

配电设备/元件内在风险＞安装规范性问题＞等电位连接与接地问题
杭基厂区1#配电房2#变压器低压总柜目视未见接地极
另一台有接地变压器检修时，会危害该变压器设备安全及人身安全
与厂家核实确认

配电设备/元件内在风险＞安装规范性问题＞等电位连接与接地问题
杭基工厂挤出机控制柜配电房缺少等电位连接，接地系统不完整
会造成设备及人身危害
1)敷设等电位连接导体；2)将各控制柜外壳、电缆桥架、金属管道等可靠连接；3)测量并确保等电位连接导通电阻不大于0.03Ω。依据：GB 50054-2011（GB55024-2022已废止其中部分强制性条文）《低压配电设计规范》第5.2.4条、GB 50057-2010《建筑物防雷设计规范》第6.3条

配电设备/元件内在风险＞安装规范性问题＞电缆、桥架、母线安装问题
杭基工厂挤出机控制柜配电房配电柜后柜门无法完全开启
柜门无法完全开启影响设备操作和维护，紧急情况下无法快速切断电源；电缆混乱缺乏防护，有电缆损坏风险
1)调整电缆槽敷设位置或改为穿管敷设，确保柜门开启角度不小于90°；2)重新规划电缆敷设路径；3)建立配电柜周围通道管理制度。依据：GB 50054-2011（GB55024-2022已废止其中部分强制性条文）《低压配电设计规范》第4.2.5条、GB 7251.1-2013《低压成套开关设备和控制设备》第8.4条

运维管理与风险管控机制＞SOP/EOP
现场未见完善的电气设备标准操作程序(SOP)和应急操作程序(EOP)，运维管理体系与风险管控机制未建立
操作缺乏标准化指导，误操作风险高；应急响应能力不足，可能延误事故处置；以消除人为误操作风险
1)编制完善的SOP/EOP体系，覆盖全部电气设备；2)明确操作步骤、安全注意事项和应急处置流程；3)逐步优化SOP/EOP并演练EOP；4)定期培训演练并持续改进。依据：GB/T 29639-2020《生产经营单位生产安全事故应急预案编制导则》、DL/T 969-2005《变电站运行导则》

重要，不紧急
芜湖区域
配电系统架构问题＞关键负荷供电路径与应急/备用供电的问题
供电系统为单电源
单电源供电系统可靠性差
采用双电源供电

环境工况风险＞其他运行工况风险＞低压配电设备发热情况
工艺配电房变频器运行温度过高
变频器长期高温运行加速元器件老化，可能触发过热保护停机或损坏设备；环境温度过高+重负荷造成配电或用电设备过热，从而导致绝缘失效、电气火灾
1)增设机械通风或空调降温设施；2)优化变频器安装间距，确保散热通道畅通；3)通过智能平台监测母排温度和载流量；4)加装温度监测报警装置。依据：GB 50054-2011（GB55024-2022已废止其中部分强制性条文）《低压配电设计规范》第4.3条、GB 50217-2018《电力工程电缆设计标准》第3.6条

环境工况风险＞其他运行工况风险＞高压配电设备局放情况
35kV高压配电装置未配置局部放电在线监测系统，目前无局放监测能力
高压设备绝缘缺陷无法及时发现，局部放电持续发展将导致绝缘击穿，引发短路事故甚至设备爆炸；环境湿度粉尘+绝缘介质问题，造成高压配电局部放电增大，导致弧闪故障、电气火灾
1)通过智能平台关注高压柜局放情况，持续进行隐患排查；2)尽快加装高压开关柜局部放电在线监测装置；3)结合停电计划进行超声波/特高频局放检测；4)建立局放数据分析评估机制。依据：DL/T 603-2017《气体绝缘金属封闭开关设备运行及维护规程》第5.4条、Q/GDW 11367-2015《高压开关设备局部放电带电检测技术现场应用导则》

配电设备/元件内在风险＞安装规范性问题＞等电位连接与接地问题
超精鑫厂总电箱进线保护地线缺失
设备发生接地故障时外壳带电，存在触电风险
建议立即补敷设接地线

配电设备/元件内在风险＞带病运行问题＞低压回路剩余电流过大
超精鑫厂低压回路流过接地线的电流过高
接地故障可能发展为相间短路，零序电流长期存在可能导致电缆过热；剩余电流过大，下游线路及用电设备有零地混接或漏电可能，有电气火灾与漏电触电隐患
1)排查零序电流异常原因，检查线路绝缘和各相负荷平衡情况；2)规范剩余电流保护，利用智能平台监测；3)定期进行绝缘电阻测试。依据：GB 50054-2011（GB55024-2022已废止其中部分强制性条文）《低压配电设计规范》第5.1条、GB 13955-2017《剩余电流动作保护装置安装和运行》

环境工况风险＞其他运行工况风险＞其他物理环境风险
35kV变电站控制室窗户没有完全关闭
灰尘、潮气、小动物可能进入控制室
加强巡检

环境工况风险＞其他运行工况风险＞其他物理环境风险
芜湖工厂挤出机控制柜开柜门运行
开门运行导致防护等级下降，灰尘、异物可能进入损坏设备，存在触电风险
关闭柜门运行，加装温度监测报警。

配电设备/元件内在风险＞安装规范性问题＞电缆、桥架、母线安装问题
35kV变电站控制器接线端子存在铜线裸露现象，二次回路接线工艺不规范
裸露导体可能造成相间短路或接地故障，引发保护误动或设备损坏；带电导体间插接不实、螺栓未紧固导致电气连接过热，有绝缘失效、电气火灾风险
1)对所有裸露接线端子进行绝缘处理；2)检查二次回路接线工艺；3)建立二次设备巡检制度。依据：GB 50171-2012《电气装置安装工程 盘、柜及二次回路接线施工及验收规范》第6.0.4条、GB 50054-2011（GB55024-2022已废止其中部分强制性条文）《低压配电设计规范》第7.1条

环境工况风险＞其他运行工况风险＞其他物理环境风险
工艺配电房内空调冷凝水存在泄漏风险，可能浸泡电缆
冷凝水浸泡电缆导致绝缘下降、短路故障，可能引发火灾或设备损坏
1)整改空调排水管路，加装防水托盘；2)电缆敷设避开空调下方区域；3)定期检查空调运行状态和排水情况。依据：GB 50217-2018《电力工程电缆设计标准》第5.1条、GB 50054-2011（GB55024-2022已废止其中部分强制性条文）《低压配电设计规范》第7.6条

杭州区域
配电设备/元件内在风险＞配置与选型问题
杭基厂区1#配电房1#变压器联络柜开关为3级开关
造成电磁干扰
改为4级开关

环境工况风险＞其他运行工况风险＞高压配电设备局放情况
高压配电装置未配置局部放电在线监测装置，目前无局放监测能力
无法及时发现高压设备绝缘缺陷，局部放电发展可能导致绝缘击穿、设备损坏或人身伤害；环境湿度粉尘+绝缘介质问题，造成高压配电局部放电增大，导致弧闪故障、电气火灾
1)加装局放在线监测系统，优先覆盖重要高压开关柜；2)结合停电开展局放带电检测；3)通过智能平台关注高压柜局放情况，持续进行隐患排查；4)建立局放数据分析评估机制。依据：DL/T 603-2017《气体绝缘金属封闭开关设备运行及维护规程》、Q/GDW 11367-2015《高压开关设备局部放电带电检测技术现场应用导则》

环境工况风险＞其他运行工况风险＞低压配电设备发热情况
杭基工厂1#配电房及挤出机控制柜间散热条件差，运行温度过高
设备长期高温运行加速绝缘老化，可能导致设备故障或缩短使用寿命；环境温度过高+重负荷造成配电或用电设备过热，从而导致绝缘失效、电气火灾
1)在配电房和控制柜间加装工业空调；2)优化通风设计，确保热空气有效排出；3)通过智能平台持续监控运行环境温湿度等信息；4)加装温度监测和报警装置。依据：GB 50054-2011（GB55024-2022已废止其中部分强制性条文）《低压配电设计规范》第4.3条、GB 50059-2011《35kV～110kV变电站设计规范》第4.5条

环境工况风险＞其他运行工况风险＞其他物理环境风险
嘉仕工厂挤出机控制柜开柜门运行
开门运行导致防护等级下降，灰尘、异物可能进入损坏设备，存在触电风险
关闭柜门运行，加装温度监测报警。

配电设备/元件内在风险＞安装规范性问题＞等电位连接与接地问题
杭基工厂空调动力站水泵电机接地线多处已断开缺失
接地线断开导致设备失去接地保护，存在触电风险，危及人身安全
1)按规范更换接地线，截面积不小于相线截面的1/2；2)检查并整改所有电机接地；3)定期检查接地线完好性。依据：GB 50054-2011（GB55024-2022已废止其中部分强制性条文）《低压配电设计规范》第5.2.3条、GB 50169-2016《电气装置安装工程 接地装置施工及验收规范》第4.2条

环境工况风险＞其他运行工况风险＞其他物理环境风险
杭基工厂2#配电房灭火器压力接近临界值
灭火器压力不足可能导致紧急情况下无法正常喷射，延误火灾扑救
1)建议立即更换或充装压力不足的灭火器；2)定期检查灭火器压力指示；3)建立消防设施巡检台账。依据：GB 50140-2005《建筑灭火器配置设计规范》第4.1条、《中华人民共和国消防法》第十六条

配电设备/元件内在风险＞安装规范性问题＞等电位连接与接地问题
电缆桥架/电缆槽接地连接线缺失
存在触电风险
1)按规范对电缆桥架进行可靠接地，每隔20-30m设置接地连接；2)确保桥架首尾端均与接地干线连接；3)测量并记录接地导通电阻。依据：GB 50054-2011（GB55024-2022已废止其中部分强制性条文）《低压配电设计规范》第7.2条、GB 50217-2018《电力工程电缆设计标准》第6.2条

一般
芜湖区域
环境工况风险＞其他运行工况风险＞其他物理环境风险
宿舍配电房缺少应急照明装置
危害人身安全
1)加装符合GB 17945要求的应急照明灯具；2)定期测试应急照明功能；3)确保应急照明持续时间不小于90分钟。依据：GB 50034-2013《建筑照明设计标准》第7.2条、GB 17945-2010《消防应急照明和疏散指示系统》

环境工况风险＞其他运行工况风险＞其他物理环境风险
配电柜内存在杂物堆积现象
杂物可能导致设备散热不良、绝缘下降，或造成短路故障
1)建议立即清理配电柜内全部杂物；2)建立配电柜定期清扫制度；3)在配电柜处张贴'禁止堆放杂物'警示标识。依据：GB 50054-2011（GB55024-2022已废止其中部分强制性条文）《低压配电设计规范》第4.2条、DL/T 969-2005《变电站运行导则》第5.1条

环境工况风险＞其他运行工况风险＞其他物理环境风险
部分配电房防鼠板损坏或缺失
小动物可能进入配电房咬损电缆或进入设备内部，造成短路故障
1)修复或更换全部损坏的防鼠板；2)检查配电房门窗密封性；3)定期进行防鼠检查和维护。依据：DL/T 969-2005《变电站运行导则》第4.3条、GB 50059-2011《35kV～110kV变电站设计规范》第4.5条

配电设备/元件内在风险＞安装规范性问题＞电缆、桥架、母线安装问题
低压柜出线电缆未可靠固定，应力集中在接线端子上
会造成端子损坏
1)按规范加装电缆固定夹具，确保电缆可靠固定；2)消除电缆机械应力；3)定期检查电缆连接点紧固情况。依据：GB 50217-2018《电力工程电缆设计标准》第5.1条、GB 50054-2011（GB55024-2022已废止其中部分强制性条文）《低压配电设计规范》第7.6条

配电设备/元件内在风险＞安装规范性问题＞电缆、桥架、母线安装问题
车间配电房线缆采用临时固定方式固定于电缆槽下方
线缆固定不牢可能导致连接点受力、接触不良，或线缆磨损引发故障；电缆混乱缺乏防护，有电缆损坏风险
1)采用标准电缆卡箍或桥架重新固定线缆；2)确保线缆弯曲半径符合规范；3)定期检查线缆固定状况。依据：GB 50217-2018《电力工程电缆设计标准》第5.1条、GB 50054-2011（GB55024-2022已废止其中部分强制性条文）《低压配电设计规范》第7.2条

配电设备/元件内在风险＞安装规范性问题＞电缆、桥架、母线安装问题
工艺配电房内地面线缆敷设杂乱
有电缆损坏及人身危害风险
1)将地面线缆整改为桥架或穿管敷设；2)规范线缆走向，设置标识；3)保持配电房通道畅通。依据：GB 50054-2011（GB55024-2022已废止其中部分强制性条文）《低压配电设计规范》第7.2条、GB 50217-2018《电力工程电缆设计标准》第5.3条

配电设备/元件内在风险＞安装规范性问题＞设备外壳IP等级与封堵问题
部分线缆穿越墙体/楼板处缺少防火封堵，多处封堵不严/缺少封堵
发生火灾时火焰和烟气可能沿电缆孔洞蔓延，扩大火灾范围；
1)按规范对所有线缆穿越处进行防火封堵；2)采用符合GB 23864标准的防火封堵材料；3)定期检查封堵完好性。依据：GB 50217-2018《电力工程电缆设计标准》第6.8条、GB 23864-2009《防火封堵材料》

杭州区域
环境工况风险＞其他运行工况风险＞其他物理环境风险
杭基工厂1#配电房安全出口指示灯未接线，应急照明故障
紧急情况下人员无法识别安全出口位置，影响安全疏散
1)建议立即完成安全出口指示灯接线；2)测试应急照明功能正常；3)定期检查应急照明完好性。依据：GB 50034-2013《建筑照明设计标准》第7.2条、GB 17945-2010《消防应急照明和疏散指示系统》

环境工况风险＞其他运行工况风险＞其他物理环境风险
杭基工厂2#配电房电缆沟有孔洞，沟内有杂物
小动物可能通过孔洞进入电缆沟咬损电缆，杂物堆积影响散热和巡检
1)封堵电缆沟全部孔洞；2)清理电缆沟内杂物，保持清洁；3)定期检查电缆沟完好性。依据：GB 50217-2018《电力工程电缆设计标准》第6.2条、DL/T 969-2005《变电站运行导则》第4.3条

环境工况风险＞其他运行工况风险＞其他物理环境风险
户外配电间有渗水
雨水渗入可能导致设备受潮、绝缘下降，引发短路或设备损坏
1)对配电间进行防水处理，检查并修复渗漏点；2)设置排水设施；3)定期检查防水状况。依据：GB 50054-2011（GB55024-2022已废止其中部分强制性条文）《低压配电设计规范》第4.2条、GB 50059-2011《35kV～110kV变电站设计规范》第4.5条

配电设备/元件内在风险＞安装规范性问题＞裸露导体防护
嘉仕工厂高低压配电房1#、2#变压器母排裸露
存在触电风险
1)建议立即加装母排绝缘护套或防护罩；2)在母排区域设置安全警示标识；3)定期检查防护设施完好性。依据：GB 50054-2011（GB55024-2022已废止其中部分强制性条文）《低压配电设计规范》第4.2.3条、GB 50060-2008《3～110kV高压配电装置设计规范》第5.1条

配电设备/元件内在风险＞安装规范性问题＞等电位连接与接地问题
杭基工厂2#配电房门口接地扁铁断开
影响设备和人身安全
1)建议立即焊接修复断开的接地扁铁；2)检查接地系统完整性；3)测量并记录接地电阻。依据：GB 50169-2016《电气装置安装工程 接地装置施工及验收规范》第4.2条、GB 50054-2011（GB55024-2022已废止其中部分强制性条文）《低压配电设计规范》第5.2条

配电设备/元件内在风险＞安装规范性问题＞设备外壳IP等级与封堵问题
部分线缆穿越墙体/楼板处缺少防火封堵
发生火灾时火焰和烟气可能沿电缆孔洞蔓延，扩大火灾范围；
1)对所有线缆穿越处进行防火封堵；2)采用符合标准的防火封堵材料；3)定期检查封堵完好性。依据：GB 50217-2018《电力工程电缆设计标准》第6.8条、GB 23864-2009《防火封堵材料》

专项问题分析
新工厂建厂时规划建议
基于本次评估发现的系统性缺陷，结合工艺流程特性，新建工厂电力系统规划应遵循"前置规避"原则，将事后整改转化为事前防控，具体建议如下：
1）系统架构与负荷分配
变压器容量应按计算负荷的1.5~1.8倍选型，单台正常运行负载率宜控制在60%~70%，预留必要的扩展裕度。重要生产区域宜采用"N+1"冗余配置，避免单台变压器投运即满载运行。低压母线应采用分段运行方式，配置母联备自投装置及同期闭锁，联络柜与进线柜之间应设置可靠的电气与机械闭锁，防止两段母线非同期并列及环流返送。
负荷规划时应将谐波源负荷与电能质量敏感负荷进行电气隔离。挤出机变频器、制冷机组水泵变频器等非线性负荷，宜由独立变压器或专用母线段供电；PLC控制系统、精密实验室仪器、通信及数据中心等敏感负荷，应配置于另一段母线或独立变压器下。两者严禁混接于同一台变压器或同一段0.4kV母线，以避免谐波电流与电压畸变对敏感设备的电磁干扰，确保控制精度与设备安全。
关键工艺设备、消防负荷、客梯等一级负荷应采用双回路放射式供电，末端配置自动切换装置（ATS）。低压出线柜应预留不少于20%的备用回路空位，严禁在主开关下口母排直接压接多根馈线电缆，每路馈线必须经独立保护电器引出。
2）电能质量前置治理
针对现有工艺中挤出机这类非线性负荷占比高的工艺特点，谐波治理应在设计阶段同步规划。变频器、UPS等谐波源设备宜就地配置滤波电抗器或有源滤波模块；变压器选型应预留谐波裕度，当非线性负荷占比超过30%时，变压器容量宜降额20%选取。传统无功补偿电容柜在谐波环境下存在放大与谐振风险，宜改用智能型SVG与APF混合补偿装置，并同步预留APF安装柜位、桥架及二次信号通道。
10kV进线侧应配置自动无功补偿及电压调节装置，敏感控制设备前宜分路设置稳压电源或UPS，与动力负荷物理隔离。
3）设备选型与继电保护
高压开关柜应标配微机五防闭锁系统，实现"操作票—模拟预演—顺序解锁—实际操作"闭环管理，严禁采用就地手动操作与普通挂锁。柜型应选用具备IAC级（内部电弧分类）防护能力的金属铠装柜，额定分断能力应按系统最大短路电流的1.5倍选取，并标配局放在线监测装置。
低压一级配电柜分隔形式宜直接采用Form 3或Form 4，母线室、功能单元、端子室应完全独立；水平母排应做全封闭绝缘处理，柜门与母排之间应设置绝缘隔板。电缆出线必须经过分支断路器，严禁无保护直馈。
全厂应敷设等电位接地网，变压器中性点、配电柜外壳、电缆桥架、工艺管道、建筑物钢筋应可靠连接，导通电阻不应大于0.03Ω；屋顶分布式电源逆变器外壳应独立接地，严禁与防雷网直接焊接。
4）安全防护与环境控制
全厂低压系统应配置剩余电流监测（RCM），动作值宜在30mA~300mA范围内分级整定，信号上传至监控后台。电缆桥架穿墙、穿楼板处应采用膨胀型防火封堵材料严密封堵。配电室绝缘胶垫应按最高电压等级统一配置，35kV区域不应小于10mm。
配电室应设置恒温恒湿环境控制系统，运行温度不宜超过35℃，相对湿度不宜超过70%，并配置工业空调与除湿机。电缆沟盖板应按车道荷载等级设计，沟体应设置不小于1%的排水坡度；配电柜后维护通道净宽不应小于1m，柜门开启角度不应小于90°，顶部桥架与电缆槽严禁阻挡柜门开启。
5）智能化与运维体系同步建设
应同步建设能源管理系统，实现变压器负荷、谐波、功率因数、温度及高压柜局放、无线测温等数据的实时监测与预警。低压出线回路宜配置智能仪表，实现分项计量与电能质量监测。
配电室应设置智能视频巡检与门禁联动系统，操作过程视频存档。在设备投运前，应编制完整的标准操作程序（SOP）与应急操作程序（EOP），建立设备台账、图纸资料及维护规程的归档制度。应预留不低于设备总量20%的备件库存空间，涵盖断路器触头、熔断器、电涌保护器模块及操作手柄等易损件。
各阶段管控要点
阶段
核心工作
管控要点
设计阶段
负荷计算、N+1变压器选型、双回路设计、谐波仿真、短路电流计算
单台变压器负载率≤70%；THDu设计值≤3%
选项阶段
Form 3/4低压柜、五防高压柜、IAC弧闪防护、APF预留、智能仪表
分隔形式、分断能力、防护等级书面确认
施工阶段
等电位接地网、电缆防火封堵、绝缘防护、环境控制、通道预留
测量接地电阻；封堵严密；柜门开启≥90°
调试阶段
保护定值整定、选择性校验、五防传动、备自投试验、电能质量实测
定值单签字归档；备自投动作正确率100%
投运阶段
SOP/EOP发布、人员培训、智能平台上线、备件入库、首次预防性试验
运维体系与设备同步投运
新建工厂的电力安全，70%取决于设计选型，20%取决于施工质量，10%取决于后期运维。通过上述前置规划，可将本次评估暴露的变压器过载、谐波超标、误操作风险、接地缺陷、电缆混乱等系统性隐患在设计源头一次性消除，避免后期停产整改的高昂代价。
增容建议
芜湖工厂车间配电房配置两台 10/0.4kV 干式变压器（1#、2#），单台容量 2500kVA，额定电流 3608A。现场核查与运行数据比对发现两台变压器设计容量相同，规划总负荷值本应均衡，但 2#变压器当前投运安装容量已达 1#变压器的 2.18 倍，负荷分配严重失衡。
2#变压器当前实测负载率已接近 100%，且由于低压侧无母联，无法通过倒闸操作将负荷转移至 1#变压器；一旦工艺负荷提升或夏季空调、冷却系统满负荷投入，将直接突破变压器额定容量，触发过载保护或造成变压器烧毁。基于上述现状，评估提出增容建议方案如下：
方案一：单台增容（推荐优先实施）
将 2#变压器由 2500kVA 更换为 3150kVA（额定电流 4547A）或 4000kVA（额定电流 5774A）（注：仅作参考，具体以相关设计方计算为准），使其承载当前 3500A 实测负荷后仍保留 20%~30% 裕度。同步校验高压侧断路器、电流互感器、电缆及母线槽的载流量是否匹配新变压器容量。
方案二：新增独立变压器（若2#变压器无法停电更换）
在车间配电房预留位置新增一台 1600kVA 或 2000kVA 变压器（注：仅作参考，具体以相关设计方计算为准），专供 2#变压器下口的部分生产负荷（如挤出机、混合锅等）。新增变压器与 2#变压器之间设置母联断路器，正常时分段运行，故障时可通过备自投切换。该方案可避免 2#变压器长期满载，同时为 1#变压器预留回路投运腾出转移空间。
建议选择方案一单台增容的方式，若2#变压器无法停电更换则采用方案二新增独立变压器的方式。增容或新增变压器后，必须重新校核如下内容：
35kV侧：7G出线柜过流、速断保护按新变压器容量重新计算，确保与上级3G总柜保护配合；
0.4kV侧：进线断路器长延时脱扣电流按1.05~1.1倍变压器额定电流整定，短延时与下级馈线断路器保持0.2s级差；
光伏并网保护：2#变压器增容后，需重新核算光伏并网点的短路容量，校验逆变器防孤岛保护及重合闸逻辑；
接地系统：新增或更换变压器后，必须重新测量接地电阻，并与原有接地网可靠连接。
若增容施工周期较长（超过 3 个月），可采取临时负荷改接的方式，将2#变压器下口的非生产性负荷（如照明、办公、辅助动力等约 500~800A）通过重新敷设低压电缆改接至 1#变压器下口空闲馈线柜；或调整部分单台设备（如风机、水泵）的供电回路，由 1#变压器供电。
实施前提：必须停产停电施工，重新做电缆头、核相、保护整定，且 1#变压器需预留足够的馈线柜空位及载流量裕度（当前实测 2300A，理论上可再接纳约 1000A，但需精确计算）。
日常用电管理建议
详见附件1。
应急管理及合规性管理建议
详见附件2。