配电系统安全与效能评估报告
配电安全专家咨询报告配电安全专家咨询报告
配电安全专家咨询报告
配电安全专家咨询报告
XXXXX有限公司XXXXX有限公司PDS Consulting ServicesPDS Consulting ServicesXXXXXX地区XXXXXX地区
XXXXX有限公司
XXXXX有限公司
PDS Consulting Services
PDS Consulting Services
XXXXXX地区
XXXXXX地区


目录

1. 配电评估概述4
1.1. 评估背景4
1.2. 健康度总览4
1.3. 各区域执行摘要5
2. 评估内容描述6
2.1. 配电系统架构问题6
2.1.1. 配电系统负荷分配与过载风险6
2.1.2. 关键负荷供电路径与应急/备用供电的问题8
2.1.3. 配网自动化、备用电源自动切换（可能性及功能验证）9
2.1.4. 防止2路电源并联产生环流10
2.1.5. 系统无功补偿与电容柜问题10
2.2. 环境工况风险11
2.2.1. 来自电能质量的风险11
2.2.2. 其他运行工况风险14
2.3. 针对故障的保护20
2.3.1. 配电系统保护方案与定值的论证计算20
2.3.2. 零序/漏电的防范21
2.3.3. 电压事件（过压）的防范22
2.4. 配电设备/元件内在风险24
2.4.1. 配置与选型问题24
2.4.2. 安装规范性问题25
2.4.3. 带病运行问题汇总29
2.4.4. 末端配电抽查情况32
2.5. 运维管理与风险管控机制33
2.5.1. SOP/EOP33
2.5.2. 图纸资料33
2.5.3. 运维（巡检、维护）的实施与组织33
2.5.4. 运维的智能化手段38
2.5.5. 配电室装备与LOTO流程的实施38
2.5.6. 备件管理39
2.5.7. 退市设备与生命周期管理39
3. 结论与建议40
3.1. 风险/问题汇总与概览40

3.1.1. 风险全景图40
3.1.2. 各维度风险分析40
3.1.3. 数据缺口分析41
3.2. 改善行动速查表42
4. 专项问题分析43
1. 配电评估概述
1.1. 评估背景
项目概述：
本报告针对某教育园区（含16号楼、17号楼、13号楼、文体中心、科研楼、老配电房等多栋建筑）的配电系统进行全面安全与效能评估。园区设有5座配电房、9台变压器（含1台低压侧独立变压器），总装机容量约13,200 kVA。
评估范围：
本次评估覆盖配电系统五大专业维度，对应五个已批准模块：
模块
专业维度
子主题数
评估焦点
2.1
电力系统架构
5
负荷分配、供电路径、自动切换、环流防范、无功补偿
2.2
运行工况
6
谐波、电压扰动、冲击负荷、设备发热、局放、物理环境
2.3
保护方案
3
保护定值论证、零序/漏电防范、电压事件防范
2.4
设备状态
14
断路器、配电柜、连锁功能、裸露导体、接地、连接、标识、电缆桥架、IP防护、末端配电等
2.5
管理体系
7
SOP/EOP、图纸资料、人员配备、维护计划、智能化、LOTO、备件与生命周期管理

评估依据：
评估工作基于以下输入资料：
S2-1 收资表：包含各类管理文件、图纸资料、试验报告的具备情况与有效性评价（涵盖E-0001至E-0025等证据）。
S4-4 诊断工作用表：包含9台变压器的运行电流、谐波电压（THDu）、剩余电流实测数据，以及7个配电房的安全用具、操作工具、备件逐间核查结果（涵盖E-0026至E-0205等证据）。
S4-6 评估总表：包含既有评估结论、风险判定、行动建议和详细现场勘查记录（涵盖E-0234至E-0316等证据）。
红外热成像检测记录：包含11个测点的设备温度和环境参数数据（涵盖E-0207至E-0228等证据）。
国家与行业标准：GB 50052-2009、GB 50054-2011、GB/T 14549-1993、GB 26860-2011、DL/T 596-2021、GB 50169-2016等。
评估方法：
本评估采用"现场勘查+资料审阅+数据分析"三位一体的方法：
现场勘查：对5座配电房的设备状态、运行环境、安全设施进行逐项检查和记录。
资料审阅：对S2-1收资表中各类文件的具备情况和有效性进行结构化评价，识别资料缺口。
数据分析：基于S4-4诊断工作用表的实测数据，计算变压器负荷率、谐波电压畸变率、剩余电流占比等关键指标，并与国标限值和行业推荐值进行比对。
评估限制：
本次评估存在以下主要限制，影响部分结论的置信度：
基础图纸资料全面缺失：中低压电气系统图、竣工电气单线图、控制原理图均标注为"NG（未提供）且无效"（E-0001、E-0002），导致系统拓扑、保护配置和供电路径无法通过图纸核实，部分评估结论基于现场勘查推断，置信度为0.65。
保护定值数据完全缺失：保护定值表标注为"NG（未提供）且无效"（E-0009），未检索到任何ETAP短路电流计算或TCC配合分析报告，保护系统的定值合理性和选择性配合无法进行定量校核。
电能质量分析报告缺失：电能质量分析报告标注为"NG（未提供）"（E-0013），功率因数实测值、各次谐波频谱等详细数据无法获取。
关键负荷清单缺失：关键负荷清单标注为"NG（未提供）且无效"（E-0007），无法判断哪些负荷属于一级或二级负荷，也无法评估关键负荷供电路径的完整性。
冲击负荷数据完全缺失：大功率电机启动频次、冲击电流记录、冲击性负荷清单均无数据支持（置信度0.0）。
电压扰动历史事件数据缺失：无电压暂降/暂升的历史统计和实时监测数据。
高压设备局放监测缺失：无局放在线监测装置，也无手持式局放检测记录。
上述限制意味着本报告的部分结论为"低置信度、待核实"状态，需在后续补测和资料补充后更新。
1.2. 健康度总览
核心发现：
经过对五个专业维度的系统评估，本项目配电系统呈现出"运行工况基本可控、设备状态缺陷突出、保护系统未经验证、管理体系全面薄弱"的总体特征。以下为按严重程度和紧迫性排序的核心发现：
一、致命级发现（需立即处理）：
保护定值系统完全未经验证（2.3.1）：所有保护装置的定值合理性、上下级选择性配合和分断能力与系统短路电流的匹配关系均无法确认。一旦发生短路故障，越级跳闸导致停电范围扩大的风险极高。结合本项目"双路有源、切换靠人"的恢复约束，越级跳闸的后果将被进一步放大。
14号宿舍楼箱变断路器损坏失效（2.4.1.1）：该断路器已丧失正常的分合闸操作功能，保护功能完全丧失，属于设备级致命缺陷。
14#柜-3回路剩余电流严重异常（2.3.2）：老配电房低压14#柜-3回路剩余电流达11.3A，占运行电流45.20%，远超正常水平，存在确定性的漏电或零地混接问题，构成即时火灾风险。
SPD未投用导致过电压防护缺口（2.3.3）：17号楼变压器和文体中心2#变压器低压侧SPD未投用，雷击或操作过电压时设备绝缘直接暴露在无保护状态下。
二、重大级发现（需短期整改）：
SOP/EOP文件全面缺失（2.5.1）：标准操作程序、应急操作程序、工作票/操作票、应急预案及演练记录、运行维护记录均不具备有效性，运维管理体系与风险管控机制未建立。
图纸资料全面缺失（2.5.2）：中低压电气系统图、竣工单线图、控制原理图均缺失，运维人员无法通过图纸了解配电网络拓扑结构和供电路径。
运维人员培训与资质体系缺失（2.5.3.1）：电气安全培训程序、培训记录、人员资质信息均不具备有效性，且运维人员数量不足。
维护计划全面缺失（2.5.3.2）：无年度维护计划和系统性设备维护方案，设备维护处于被动响应（坏了再修）而非主动预防的状态。
LOTO程序和安全装备严重不足（2.5.5）：上锁挂牌程序未建立；7个配电房中安全用具合格率仅29%，操作工具合格率仅14%。
备件全面匮乏（2.5.6）：全部7个配电房整机备件核查结果均为NG，关键设备损坏后无法及时更换。
接地系统存在系统性缺陷（2.4.2.2）：科研楼开闭所、科研楼配电房、老配电房（高压和低压）四处均缺少接地扁铁和等电位接地体。
裸露导体和电气连接严重缺陷（2.4.2.1、2.4.2.3）：第二实训楼铜线裸露、科研楼强电间接线裸露、宿舍楼零线腐蚀即将断裂等致命级缺陷。
三、高关注级发现（需中期关注）：
高压设备局放监测完全缺失（2.2.2.2）：无局放在线监测装置，对高压设备绝缘状态处于"未知"状态。在电缆沟积水、环境湿度偏高、等电位接地缺陷的叠加条件下，绝缘劣化风险被放大。
物理环境风险（2.2.2.3）：多处电缆沟积水和盖板缺失、13号楼环境湿度73.2%接近警戒线、文体中心缺少空调导致柜内温升偏高、消防疏散设施缺陷涉及多处配电房。
双路电源切换完全依赖人工（2.1.3）：备用电源无法自动切换，切换时间不可控且存在操作风险，关键负荷在切换期间面临供电中断。
低压一级配电柜分隔形式偏低（2.4.1.2）：全部低压一级配电柜分隔形式均为Form 2级，低于推荐的Form 3b标准，弧闪事故蔓延风险无限制。
电容柜多数未投入使用（2.1.5）：无功补偿功能未有效发挥，存在功率因数偏低导致力调电费罚款的风险。
四、待核实级发现（证据不足，需补测确认）：
电压扰动事件频次不明（2.2.1.2）：无历史统计数据和实时监测数据，传播链第一环节缺失，风险等级暂定"待核实"。
冲击负荷影响不明（2.2.1.3）：无大功率电机启动数据和冲击性负荷清单，但已建立与2.1.1母排级混接风险的联合验证机制。
低压馈线级负荷率无法计算（2.1.1）：14条馈线回路实测了运行电流但未提供对应的断路器额定容量或电缆载流量参数，母排级过载风险评估精度受限。
模块间风险传导关系：
本评估揭示了多个关键的模块间风险传导关系，这些关系决定了整改行动的优先级和实施时序：
2.5（管理基础）→ 全局：SOP/EOP、图纸资料、人员培训、维护计划、LOTO、备件管理的全面缺失构成了所有技术层面整改行动的前置约束。
2.3.1（保护定值）→ 2.1.3（自动切换）、2.1.5（电容投运）：保护定值未验证是备自投装置投入、电容柜恢复投运的硬性前置条件。
2.4.2.2（接地缺陷）→ 2.3.2（RCD投入）、2.2.2.2（局放风险）：接地系统不完整时RCD可能无法正确检测和切断故障电流，且故障电流回流路径不可靠。
2.2.1.1（谐波）→ 2.3.1（保护配合）、2.1.5（电容投运）：谐波环境影响保护装置采样精度和电容器运行安全。
2.1.3（人工切换）← 2.4.1.3（柜门遮挡）：柜门被遮挡可能阻断切换操作面的物理可达性。
1.3. 各区域执行摘要
本评估覆盖5座配电房及多个建筑末端配电点，各区域的风险特征和优先事项如下：
16号楼配电房（2台×2000 kVA变压器）：
运行状态：变压器负荷率4.26%和6.44%，处于低负荷运行，变压器过载风险极低。
已识别风险：
THDu=2.3%（E-0078、E-0087），已超过优质运行推荐值（3%）的77%，需关注谐波对保护装置和电容器的影响。
多台变压器和低压进线剩余电流正常（0.1A，0.05%-0.08%），但保护定值未经验证。
裸露导体绝缘防护检查OK（E-0075、E-0084），等电位连接与接地OK（E-0076、E-0085）。
安全用具和操作工具核查均OK，但无操作工具台账。
整机备件NG。
17号楼变压器低压侧SPD未投用（E-0288，照片P-0035）：17号楼变压器低压侧SPD处于退出状态，雷击或操作过电压时变压器及下游设备绝缘直接暴露在无保护状态下，属于致命级缺陷（2.3.3）。
优先事项：
恢复17号楼变压器低压侧SPD投运——消除过电压防护缺口，防止雷击或操作过电压导致变压器绝缘击穿及下游连锁故障（2.3.3）。
补充馈线断路器额定参数，建立馈线容量台账（2.1.1）。
在16号楼配电房THDu=2.3%的谐波背景下，ETAP保护配合计算应将此作为边界条件纳入（2.3.1）。
恢复SPD投运后关注电容柜投运时的谐波协调问题（2.1.5、2.3.3）。
13号楼配电房（1台×1600 kVA变压器）：
运行状态：变压器负荷率7.40%，处于低负荷运行。
已识别风险：
THDu=2.3%（E-0096），与16号楼配电房相同水平，需关注谐波影响。
环境湿度73.2%RH（E-0216），接近75%RH警戒线，凝露和爬电风险显著。
电缆沟存在积水且缺少盖板（E-0275、E-0276），直接降低电缆绝缘性能。
绝缘胶垫不规范（E-0272）。
安全用具NG、操作工具NG、整机备件NG。
优先事项：
立即清理电缆沟积水，安装合规盖板——这是当前最紧迫的物理环境整改项。
加强环境湿度监控和除湿措施，目标控制在75%RH以下。
补充安全用具和操作工具。
关注高湿度环境对高压设备局放风险的放大效应（2.2.2.2）。
文体中心配电房（3台×1600 kVA变压器）：
运行状态：变压器负荷率1.47%-2.51%，极低负荷运行。
已识别风险：
缺少空调，柜内温升明显（E-0306）：红外检测显示3个测点温升10.2K-11.9K，为全部配电房最高。
电缆沟内有杂物、积水，盖板不合规（E-0277、E-0278）。
文体中心2#变压器SPD未投用（E-0293），过电压防护缺口。
配电房门不是防火门，缺少安全出口指示灯（E-0292）。
2D1回路剩余电流占比5.33%超3%注意值（E-0052）。
绝缘胶垫不规范（E-0272）。
安全用具NG、操作工具NG、整机备件NG。
优先事项：
恢复2#变压器SPD投运——消除过电压防护缺口。
安装工业空调或临时通风降温措施——降低柜内温升，防止高温季节设备超温。
清理电缆沟杂物和积水，更换合规盖板。
更换防火门，安装安全出口指示灯。
排查2D1回路剩余电流偏高原因。
科研楼配电房（2台×1000 kVA变压器）及开闭所：
运行状态：变压器负荷率6.93%，低负荷运行。
已识别风险：
THDu=1.83%-1.9%（E-0132、E-0141），处于良好水平。
接地系统存在系统性缺陷：科研楼开闭所和配电房均缺少接地扁铁（E-0252）和等电位接地体（E-0282），等电位连接NG（E-0130、E-0139）。
安全出口灯未接线（E-0294）。
D104出线柜母排暴露（E-0248关联）。
配电箱接线裸露（E-0303）。
安全用具NG、操作工具NG、整机备件NG。
优先事项：
接地系统专项整改——安装接地扁铁和等电位接地体，确保接地电阻≤4Ω。
恢复安全出口灯接线。
整改D104出线柜母排暴露问题。
修复配电箱裸露接线。
老配电房（高压1台×1600 kVA变压器 + 低压独立变压器）：
运行状态：低压变压器负荷率11.34%，为全部变压器中最高但仍属低负荷。
已识别风险：
14#柜-3回路剩余电流严重异常：11.3A/45.20%（E-0071），存在确定性漏电或零地混接。
接地系统缺陷：高压和低压侧均缺少接地扁铁和等电位接地体（E-0252、E-0282），等电位连接NG（E-0148）。
墙面渗水（E-0307）。
安全出口灯缺失（E-0295）。
绝缘胶垫不规范（E-0272）。
易燃杂物堆积（E-0297）。
低压出线柜多处开关状态指示灯损坏（E-0298）。
安全用具（高压NG/低压OK）、操作工具NG、整机备件NG。
优先事项：
立即排查14#柜-3回路漏电原因并整改——剩余电流45.20%构成即时火灾风险。
接地系统专项整改——同步解决接地缺陷与剩余电流异常的根因-表象关系。
治理墙面渗水。
清理易燃杂物，安装安全出口灯。
更换损坏的指示灯。
建筑末端重点区域：
本评估除上述5座配电房外，还覆盖了多个建筑末端的独立配电设施。以下建筑末端存在致命级或重大级缺陷，需优先处置：
14号宿舍楼箱变：
断路器损坏失效，保护功能完全丧失（E-0247、E-0285）：箱变内断路器已无法实现正常的分合闸操作，操作机构和储能机构可能均已失效。该回路发生过载或短路时，断路器无法动作切断故障电流，可能造成故障范围扩大至变压器绕组乃至上级高压侧。属于致命级缺陷（2.4.1.1）。
优先行动：立即安排停电检修，更换箱变内损坏的开关设备，更换后需进行分合闸测试和保护功能验证（2.4.1.1）。建议同时对全厂箱变和低压出线开关进行专项检查。
第二实训楼：
强电间动力柜铜线裸露（关联E-0248、E-0283）：带电导体完全失去绝缘保护，人员可直接接触，属于致命级缺陷（2.4.2.1）。第二实训楼强电间动力柜零线腐蚀严重，即将断裂（E-0283），零线断裂后三相不平衡时中性点电位偏移，部分回路电压可能异常升高至接近线电压，导致单相设备过压损坏，属于致命级缺陷（2.4.2.3）。
优先行动：立即对铜线裸露处进行绝缘包覆或停电整改，防止人员触电和相间短路；更换腐蚀严重的零线电缆，恢复三相回流功能（2.4.2.1、2.4.2.3）。
教职工宿舍楼：
室外箱变断路器非规范安装（E-0284）：断路器被临时固定在零排上，机械固定不可靠，运行振动可能导致端子松动产生电弧，零排发热可能影响断路器动作特性，属于重大级别缺陷（2.4.2.3）。
强电间线路老化、柜体腐蚀（E-0286）：交流配电柜线路老化，柜体腐蚀严重，接线端螺帽生锈并与断路器黏连，运维人员无法正常操作断路器，保护功能和操作功能丧失，属于重大级别缺陷（2.4.2.3）。
优先行动：将断路器迁移至专用安装支架，恢复规范安装；对强电间线路老化和柜体腐蚀进行专项评估，更换劣化严重的线路和柜体组件（2.4.2.3）。
全局共性优先事项（跨区域）：
以下事项影响全部配电房及建筑末端配电点，需在区域级整改之前或同步推进：
优先级
事项
涉及模块
说明
P0
建立LOTO程序并补充安全装备
2.5.5
全部整改措施执行的安全基础
P0
建立SOP/EOP文件体系
2.5.1
全部操作规范化的制度基础
P0
补充关键备件
2.5.6
损坏设备更换的物资前提
P1
补充图纸资料
2.5.2
系统认知和操作安全的信息基础
P1
人员培训与资质认证
2.5.3.1
所有技术活动的执行能力基础
P1
建立维护计划体系
2.5.3.2
设备健康管理的组织保障
P1
保护定值全面核查与ETAP计算
2.3.1
保护系统可靠性的技术基础

2. 评估内容描述
2.1. 配电系统架构问题
2.1.1. 配电系统负荷分配与过载风险
现状描述：
本项目共有5座配电房、9台变压器（含1台低压侧独立变压器），分别为：16号楼配电房（2台2000 kVA变压器）、13号楼配电房（1台1600 kVA变压器）、文体中心配电房（3台1600 kVA变压器）、科研楼配电房（2台1000 kVA变压器）、老配电房低压侧（1台1600 kVA变压器）。数据来源为S4-4诊断工作用表"总配评估详情表"中的实测运行电流与铭牌容量。
各变压器负荷率汇总如下：
配电房
变压器编号/位置
额定容量 (kVA)
实测运行电流 (A)
计算负荷率
数据来源
16号楼配电房
16号楼
2000
123
4.26%
E-0073
16号楼配电房
17号楼
2000
186
6.44%
E-0082
13号楼配电房
11-13号楼
1600
171
7.40%
E-0091
文体中心配电房
1#
1600
34
1.47%
E-0100
文体中心配电房
2#
1600
35
1.52%
E-0109
文体中心配电房
3#
1600
58
2.51%
E-0118
科研楼配电房
1#
1000
100
6.93%
E-0127
科研楼配电房
2#
1000
100
6.93%
E-0136
老配电房（低压）
变压器
1600
262
11.34%
E-0145

数据完整性说明： 上述负荷率基于变压器高压侧（或低压总进线）运行电流与变压器额定容量计算。低压配电柜馈线侧共14条回路实测了运行电流，但未提供对应的断路器额定容量或电缆载流量参数，因此无法计算低压馈线级的负荷率，也不能判断各母排上负荷分配是否均匀。此项限制（E-0234，置信度0.65）降低了对母排级过载风险的评估精度。
此外，S2-1收资表中母线统计表、中低压电气系统图、竣工电气单线及控制原理图均标注为"NG（未提供）且无效"（E-0004），意味着母线载流量参数、各级上下级容量匹配关系无法直接核对。
现有评估总表给出的总体判断为："目前所有变压器均处于低负载状态运行，暂无此项风险"（E-0234），但同时指出潜在隐患——"某些母排上大负荷过于集中，造成系统局部过载风险；某些母排上重要（敏感）负荷与冲击负荷混接，影响重要（敏感）负荷供电可靠性"。
风险分析：
机理： 从变压器级看，当前全部9台变压器负荷率均远低于80%警戒线，最高仅11.34%，变压器过载的急性风险极低。但从系统架构层面，需关注两个深层问题：
风险一——低压馈线级容量匹配不可验证。 由于母线统计表、系统图和单线图均缺失，低压柜各馈线断路器额定电流与其所带负荷之间的匹配关系无法校核。根据行业经验，当变压器整体负荷率极低但个别馈线电流偏高时（如老配电房18#柜实测电流262A），可能存在单条馈线接近或超过其额定容量而变压器整体仍显示低负荷率的"局部过载"场景。这种局部过载不会触发变压器温升告警，但可能导致馈线断路器热脱扣或电缆绝缘加速老化。
风险二——负荷平衡状况不明。 文体中心3台同容量（1600 kVA）变压器中，1#和2#变压器负荷率仅1.47%和1.52%，3#变压器为2.51%，三台之间虽有差异但绝对值均很低。然而，低压馈线级的负荷分布缺乏数据，无法判断各母排上是否存在大负荷集中或重要负荷与冲击负荷混接的问题。S4-6评估总表已明确提出此风险。
影响范围： 当前阶段影响有限——变压器级不存在过载风险，供电可靠性主要受制于电源冗余和切换能力（详见§2.1.2、§2.1.3）。但若未来负荷增长或运行方式调整（如单台变压器检修时负荷转供），低压馈线级容量裕度不足的问题可能暴露。
时间维度： 低压馈线级的局部过载风险为慢性风险，短期内不会引发事故，但随时间推移，设备老化和负荷变化可能使其显现。变压器级过载风险在当前负荷水平下基本可忽略。
关于"暂无此项风险"结论的跨模块限定： 上述"暂无此项风险"的判断仅基于负荷电流幅值（负荷率），未纳入设备实际热应力的复合因素。跨模块数据显示两处需关注的复合应力条件：
文体中心配电房缺乏空调（E-0306），柜内温升明显高于其他配电房，柜内实际运行环境温度高于标准假设值。在夏季极端天气下，即使负荷率极低（1.47%–2.51%），设备绝缘所承受的热应力也高于负荷率数字所暗示的水平。此项复合热环境风险的量化评估需结合模块2.2.2.1的温升监测数据完成。
16号楼配电房和13号楼配电房的THDu均为2.3%（E-0078、E-0087、E-0096），谐波电流在变压器绕组和电缆中产生的附加发热构成额外的热应力分量。在低负荷率下该分量的绝对值尚小，但随负荷增长其占比会上升。此项复合热-谐波应力的持续跟踪需结合模块2.2.1.1的谐波监测数据。
此外，2.1.1已识别"冲击负荷混接"为母排级潜在风险，但该项风险的确认或排除依赖于冲击负荷实测数据，而模块2.2.1.3目前该项数据完全缺失（置信度0.0）。这是一个联合验证缺口：架构分析识别了风险，但运行工况分析无法提供支撑或否定证据。建议在冲击负荷调查（2.2.1.3）完成后，同步更新2.1.1的风险评估。
建议：
立即（1个月内）：
① 补充低压配电柜各馈线断路器铭牌参数（额定电流、脱扣器型号及整定值），建立馈线容量台账，使馈线级负荷率可计算。完成标志：形成包含每条馈线额定电流、实测电流、负荷率的完整数据表。
短期（1-3个月）：
② 补充母线统计表和中低压电气系统图，明确各级母线载流量及上下级容量匹配关系。完成标志：可校核"下级回路设计容量之和≤上级回路设计容量"这一基本原则。
③ 建立低压馈线级负荷监测点位，纳入能源管理系统实时监测，重点关注负荷率超过80%的馈线（参考GB 50052-2009对长期运行负荷率的要求）。
中期（3-6个月）：
④ 对老配电房18#柜（实测电流262A）进行专项容量校核，确认该馈线断路器和电缆是否满足当前运行需求。该馈线是所有低压馈线中电流最大的回路，应优先排查。
⑤ 制定负荷平衡优化方案：梳理各母排上负荷类型，识别是否存在重要（敏感）负荷与冲击负荷混接的情况；如有，应将二者分接不同母线，以提高重要负荷供电可靠性。
长期（持续）：
⑥ 依托能源管理系统建立负荷趋势分析机制，跟踪各变压器和馈线的负荷变化趋势，为未来增容或运行方式调整提供数据支撑。
依据：
GB 50052-2009《供配电系统设计规范》：变压器长期运行负荷率宜≤80%。
GB/T 17468-2008《电力变压器选用导则》：变压器选型应考虑正常运行和检修方式下的负荷率。
S4-6评估总表（E-0234）：现有评估结论——变压器低负载运行，但母排级存在负荷集中和混接风险。
S2-1收资表（E-0004）：母线统计表未提供/无效，限制了母线级容量评估。
S4-6评估总表2.2.2.3（E-0306）：文体中心配电房缺少空调，柜内温升明显高于其他配电房。
S4-4诊断工作用表总配评估详情表（E-0078、E-0087、E-0096）：16号楼、13号楼THDu=2.3%。
1
2.1.2. 关键负荷供电路径与应急/备用供电的问题
现状描述：
本项目各配电房已按双路电源供电建设（E-0235），具备两路独立电源进线条件。从变压器级数据可见：16号楼配电房有2台变压器（分别带16号楼和17号楼），文体中心配电房有3台变压器，科研楼配电房有2台变压器——这种多台变压器的配置为不同负荷区域提供了电源分组条件。
然而，关键基础资料存在严重缺失：S2-1收资表中"关键负荷清单"标注为"NG（未提供）且无效"（E-0007），"中低压电气系统图"和"竣工电气单线及控制原理图"同样标注为"NG（未提供）且无效"（E-0001、E-0002）。这意味着以下关键信息无法核实：
哪些负荷属于一级负荷（不允许中断供电）或二级负荷（允许短时中断）；
关键负荷（如消防系统、应急照明、安防系统、工艺核心设备等）的具体供电路径；
各关键负荷是否实现了双回路供电或配备了应急电源（UPS/EPS/柴油发电机）。
既有评估总表指出："双路电源供电，需人工切换"（E-0235），同时明确标注优势为"已按双路电源供电建设"。但评估总表也给出了风险提示："关键负荷的供电路径单一，故障停电风险增大"（E-0235备注栏）。
数据完整性说明： 本节分析受限于关键负荷清单和系统图的缺失，对关键负荷供电路径的完整性评估置信度较低（证据E-0235置信度0.65）。
风险分析：
机理——"双路有源，切换靠人"的结构性脆弱。 双路电源供电意味着电源侧具备冗余，但如果两路电源之间的切换依赖人工操作，则在电源故障或计划停电时，切换时间取决于运维人员的响应速度和操作熟练度。从以下方面分析风险：
风险一——切换时间不可控。 人工切换双路电源通常需要运维人员到场、确认安全条件、执行倒闸操作，整个过程可能需要10-30分钟甚至更长（取决于人员位置、夜间/节假日响应时间、操作复杂度）。对于不允许中断供电的一级负荷（如消防水泵、应急照明、安防监控、通信系统等），即使是分钟级的中断也可能违反消防法规或导致安全事故。需注意：上述切换时间估计以设备物理可及为前提——模块2.4.1.3已识别配电房柜门被遮挡无法打开的问题（E-0249），若被遮挡的柜门涉及进线柜或母联柜操作面，实际切换时间可能远超估计值，甚至在遮挡清除前无法执行切换操作。
风险二——关键负荷清单缺失使风险无法分级。 没有关键负荷清单，就无法判断哪些负荷当前的供电路径是"单路供电+人工切换"，哪些已配置了UPS/EPS等短时应急电源。如果存在一级负荷仅依赖双路电源人工切换而无任何短时应急电源的情况，则在电源切换期间将出现供电真空期。
风险三——停电期间的安全出口指示灯问题。 已有评估发现科研楼开闭所、科研楼配电房、文体中心配电房、老配电房等多个配电房存在安全出口灯未接线或缺少安全出口灯的问题（E-0294、E-0292、E-0295）。当电源切换导致短时停电时，如果应急照明不能自动投入，配电房内操作人员将面临黑暗环境下的安全风险。
影响范围： 影响范围取决于关键负荷清单中一级负荷的数量和位置。在缺乏清单的情况下，保守估计所有配电房的关键负荷均可能受到影响。
时间维度： 切换依赖人工是结构性问题（非偶发），属于长期风险。每次电源故障或计划检修都可能触发。
建议：
立即（1个月内）：
① 编制关键负荷清单，明确每座配电房内哪些负荷属于一级负荷、二级负荷，并标注其当前供电路径（单路/双路/UPS/EPS）。清单编制时应同步验证各配电房进线柜和母联柜的操作面可达性——模块2.4.1.3已发现部分配电房柜门被遮挡无法打开（E-0249），对不可及位置应标注为切换操作的前置整改项。完成标志：形成经审核的关键负荷清单文件，且已标注各切换操作点的可达性状态。
② 对安全出口指示灯和应急照明系统进行紧急排查，确保所有配电房的应急照明能正常自动切换并持续供电≥90分钟（依据消防法规要求）。
短期（1-3个月）：
③ 对关键负荷清单中所有一级负荷，逐条评估当前供电路径是否满足N-1准则（任一电源故障后，关键负荷仍能获得持续供电）。不满足的应列出整改清单。该评估的执行依赖于两项前置条件：其一，保护定值表须经核实确认有效（2.3.1），因为N-1转供场景下负荷转移后各级保护配合关系可能发生变化，未验证的保护定值无法保证转供后不发生误跳闸或拒动；其二，关键负荷清单（rec ①）须已完成编制。
④ 制定双路电源切换操作规程（SOP）。该规程的开发和实施依赖于以下前置条件已就位：模块2.5.1确认SOP/EOP框架已建立——现场SOP文件和EOP文件均缺失（E-0023、E-0022），评估总表也明确指出"现场未见完善的电气设备标准操作程序和应急操作程序"（E-0287）；模块2.5.3.1确认操作人员已完成切换操作培训和资质认定；模块2.5.5确认上锁挂牌（LOTO）程序已实施（E-0021、E-0313）——LOTO是倒闸操作中隔离能量源的安全基础，缺少LOTO的切换SOP存在操作安全缺口。因此，切换SOP的建议实施时序为：先建立2.5.1 SOP框架 → 再完成2.5.3.1人员培训和2.5.5 LOTO → 最后基于已验证的保护定值（2.3.1）编制并发布切换SOP。SOP中应明确切换步骤、安全条件、操作时限和责任人。对运维人员进行切换操作培训和考核。
中期（3-6个月）：
⑤ 对无法容忍短时中断的一级负荷，评估加装UPS或EPS的必要性，确保在电源切换的真空期内（人工切换10-30分钟）关键负荷不中断。
⑥ 补充中低压电气系统图和竣工电气单线图，使关键负荷的完整供电路径可追溯、可审查。
长期（持续）：
⑦ 建立关键负荷供电可靠性定期评估机制，至少每年复查一次关键负荷清单和供电路径的匹配状态，确保负荷变化后供电方案仍然有效。
依据：
GB 50052-2009《供配电系统设计规范》：一级负荷应由两个电源供电，当一个电源发生故障时，另一个电源不应同时受到损坏。
GB 51348-2019《民用建筑电气设计标准》：一级负荷中特别重要负荷应增设应急电源。
S4-6评估总表（E-0235）：双路电源供电需人工切换；关键负荷供电路径单一。
S2-1收资表（E-0007）：关键负荷清单未提供/无效。
S2-1收资表（E-0009）：保护定值表未提供/无效（2.3.1），限制N-1评估。
S2-1收资表（E-0023、E-0022）及S4-6评估总表（E-0287）：SOP/EOP文件均缺失（2.5.1）。
S2-1收资表（E-0021）及S4-6评估总表（E-0313）：上锁挂牌程序缺失（2.5.5）。
S4-6评估总表（E-0249）：柜门打不开/被遮挡（2.4.1.3），影响切换操作面可达性。
2
2.1.3. 配网自动化、备用电源自动切换（可能性及功能验证）
现状描述：
本项目在配网自动化和备用电源自动切换方面的现状为：备用电源无法自动切换（E-0236），整体配网自动化程度低，主要依赖人工操作。
具体表现如下：
（1）自动转换开关（ATS）/双电源切换装置配置不明。 S2-1收资表中"双电源装置统计表"标注为"NG（未提供）且无效"（E-0005），意味着项目现场ATS/双投开关的数量、型号、安装位置、切换逻辑（自投自复/自投不自复/手投手复）等关键信息均无法核实。
（2）切换方式为人工操作。 既有评估明确指出"双路电源供电，需人工切换"（E-0235），"备用电源无法自动切换"（E-0236），且配网自动化程度低、主要依赖人工、应急恢复时间较长（E-0234）。
（3）智能化水平有限。 评估总表中2.2.2.1项的既有行动建议为"智能平台监测母排温度和载流量"（E-0242），表明智能化监测功能目前处于建议阶段而非已确认的现场事实。此外，评估总表标注该风险项的行动类型为"√智能改造"（E-0236），说明既有评估也建议通过智能化手段实现自动切换功能。但自动化切换功能尚未实现，切换能力仍完全依赖人工。
数据完整性说明： 由于双电源装置统计表缺失（E-0005），本节无法确定现场是否存在已安装但未投入使用的ATS装置，也无法判断自动切换功能不可用的原因（是硬件缺失还是功能被禁用）。证据E-0236置信度为0.65，需现场核实确认。
风险分析：
机理——"无自动切换"与"人工响应"的叠加风险。 当主电源发生故障时，备用电源的投入完全依赖运维人员手动操作。该风险链的传导路径为：
风险一——故障停电时间与人员响应速度强耦合。 工作时间内，运维人员到场并完成切换操作可能需要10-30分钟；非工作时间（夜间、节假日）响应时间可能更长，取决于值班安排和人员可达性。对于已经配备了关键负荷的系统，这一切换延迟直接转化为关键负荷的停电持续时间。需注意：上述切换时间估计适用的前提条件为——(a) 设备物理可及，模块2.4.1.3已发现配电房柜门被遮挡无法打开（E-0249），若涉及进线柜或母联柜操作面，实际切换时间可能远超估计值，甚至在遮挡清除前无法执行切换；(b) 保护响应链完整，即各级保护定值和配合关系已知且有效。
风险二——电压扰动触发切换的放大效应。 除主电源物理故障外，电压扰动事件同样是触发切换需求的重要路径。模块2.2.1.2已识别电压扰动四级传播链：当SPD未投用（17号楼变压器SPD未投用E-0288、文体中心2#变压器SPD未投用E-0293）和综保电压保护功能状态不明时，保护响应链存在缺口。在此条件下，即使电压扰动事件本身不严重，扰动后果也可能被放大为设备停机，此时恢复路径仅剩人工切换（E-0235、E-0236）。这意味着在电能质量防御缺口未闭合的现状下，切换事件的实际发生频率可能高于基于"电源故障"单一触发动机的预期。自动切换改造（rec④）与SPD恢复是消除"保护-恢复双重约束"的两条互补路径，二者不宜分别独立排程。
风险三——误操作风险增大。 人工倒闸操作涉及安全条件确认、操作顺序执行、操作后状态验证等多个步骤。在紧急故障场景下，操作人员可能因时间压力或紧张情绪导致操作顺序错误，如在未确认负载侧已断开的情况下合闸备用电源，可能引发电弧事故或设备损坏。
风险四——无法实时监视切换就绪状态。 由于缺乏自动化切换和远程监视能力，运维人员无法在日常运行中确认备用电源是否处于"就绪"状态（如备用侧电压正常、断路器处于储能合闸准备状态）。如果备用电源本身也存在故障（如备用侧断路器故障、电缆问题），则在需要切换时才发现备用电源不可用，将导致故障扩大。
影响范围： 所有配电房的关键负荷均可能受到影响，特别是已经识别的16号楼、13号楼、文体中心、科研楼和老配电房的变压器低压侧负荷。
时间维度： 这是系统级结构性缺陷，不是偶发事件——每次主电源故障、电压扰动引发设备停机或计划检修都会触发。在当前低负荷运行状态下，变压器故障概率低，切换需求不频繁；但一旦发生，后果取决于当时是否有人力可用、设备是否可及、保护链是否完整。
建议：
立即（1个月内）：
① 排查所有配电房双电源切换装置的实际安装情况：是否存在已安装的ATS/双投开关但处于手动模式或被禁用的状态。如存在，确认禁用原因并评估恢复自动切换的可行性。完成标志：形成"双电源切换装置实际状态清单"。
② 确认所有配电房的值班安排和应急响应流程，明确非工作时间的切换操作责任人和到场时限。
短期（1-3个月）：
③ 对无法实现自动切换的双路电源，制定标准化手动切换操作规程（SOP），包含操作前安全检查、操作步骤、操作后验证，并附操作示意图。对所有有权操作的人员进行培训和考核。前置依赖条件： 该SOP的制定和实施须在以下条件就位后方可执行：（a）模块2.3.1已完成保护定值核实和ETAP TCC配合计算——因为切换操作中负荷转移时各级保护的动作特性必须已知，否则无法确定切换序列中的安全窗口和负荷转移上限；（b）模块2.5.1已建立SOP文件框架（现场SOP文件和EOP文件均缺失，E-0023、E-0022、E-0287），为切换SOP提供文件管理、审批和版本控制基础；（c）模块2.5.3.1已完成操作人员培训和资质认定；（d）模块2.5.5已实施上锁挂牌（LOTO）程序（E-0021、E-0313），为倒闸操作提供能量隔离安全基础。建议的时序为：2.3.1保护验证 → 2.5.1 SOP框架建立 → 2.5.3.1培训 + 2.5.5 LOTO → 2.1.3切换SOP编制发布。
④ 评估在关键负荷配电回路加装末端ATS（自动转换开关）的可行性和经济性，使一级负荷能在主电源失电后自动切换至备用电源，将切换时间从"分钟级"缩短至"秒级"。排程建议： 自动切换改造应与模块2.2识别的电压质量防御缺口（SPD恢复、保护响应链完善）同步规划实施——二者共同构成"保护-恢复双重约束"的闭环解决方案，单独实施任一措施均无法充分消除切换事件的发生频率和后果严重性。
中期（3-6个月）：
⑤ 将配电房关键开关状态（合闸/分闸/储能/就绪）接入智能平台，实现远程监视备用电源就绪状态和主电源失电告警。可依托现有智能平台架构扩展自动化切换监测功能（参见评估总表2.2.2.1项行动建议，E-0242）。
⑥ 逐步实现高压侧和低压侧关键回路的自动切换功能（备自投），优先在一级负荷集中的配电房实施。硬性前置条件： 备自投装置的投入运行必须以模块2.3.1保护定值核实完成为硬性前提，因为备自投自动合闸过程中如果保护定值未经验证，可能出现两种危险场景——保护过灵敏导致备自投合闸瞬间因涌流误跳闸，或保护不灵敏导致故障未被及时切除而损坏设备。此外，备自投回路的保护配合关系须纳入ETAP TCC协调计算，确保备自投动作后各级保护仍具有选择性。
长期（持续）：
⑦ 建立自动切换功能的定期功能验证机制，至少每季度进行一次模拟切换测试（在安全条件下），验证ATS/备自投装置的动作可靠性和切换时间。测试结果应记录存档。
依据：
GB 50052-2009《供配电系统设计规范》：一级负荷应由两个电源供电，且应能在一路电源中断后自动投入另一路电源。
S4-6评估总表（E-0235、E-0236）：双路电源需人工切换，备用电源无法自动切换。
S2-1收资表（E-0005）：双电源装置统计表未提供/无效。
S4-6评估总表（E-0234）：配网自动化程度低，应急恢复时间较长。
S4-6评估总表2.2.2.1项（E-0242）：既有行动建议为智能平台监测母排温度和载流量（建议阶段，非已确认事实）。
S2-1收资表（E-0009）：保护定值表未提供/无效（2.3.1），备自投投入的前提条件不满足。
S2-1收资表（E-0023、E-0022）及S4-6评估总表（E-0287）：SOP/EOP文件均缺失（2.5.1）。
S2-1收资表（E-0021）及S4-6评估总表（E-0313）：上锁挂牌程序缺失（2.5.5）。
S4-6评估总表（E-0249）：柜门打不开/被遮挡（2.4.1.3），影响切换操作物理可达性。
S4-6评估总表（E-0288、E-0293）：17号楼变压器和文体中心2#变压器SPD未投用（2.3.3），电压扰动保护响应链缺口。
3
2.1.4. 防止2路电源并联产生环流
现状描述：
既有评估总表对"防止2路电源并联产生环流"的评估结论为"OK"（E-0237），即现场不存在两路电源并联运行导致环流的风险，或已有措施能有效防止并联环流的产生。
从变压器级数据看，各配电房的变压器分别独立带各自负荷区域（16号楼配电房的2台变压器分别带16号楼和17号楼，文体中心3台变压器独立运行，科研楼2台变压器独立运行），各变压器高压侧或低压侧之间未设置母联开关并联运行的迹象。总配评估详情表中所有变压器的安全连锁/五防闭锁状态均标注为"无"（E-0073至E-0145），但这主要反映的是高压柜五防闭锁缺失（属于§2.4.1.3的评估范畴），与环流防范是不同维度的安全措施。
数据完整性说明： 由于中低压电气系统图和竣工单线图缺失（E-0001、E-0002），两路电源之间的物理连接关系无法从图纸上完全核实。当前"OK"的判断基于现场勘查和评估人员的专业判断（E-0237置信度0.65），建议后续在获取系统图后复核确认。
风险分析：
机理——环流产生条件与防护。 两路独立电源并联运行产生环流的条件是：两路电源的电压幅值、相位或频率存在差异，且通过联络开关形成闭合回路。正常运行中，如果两路电源分别独立带各自负荷、联络开关处于断开位置（"开环运行"），则不存在环流风险。
当前判断依据： 本项目各配电房变压器独立运行，联络开关（如存在）处于断开状态，因此评估结论为OK。该判断在当前稳态运行方式下是合理的。
关于"OK"结论的跨模块限定条件： 上述反并联环流安全评估仅适用于当前稳态开环运行工况。其有效性取决于以下三个安全屏障的完整性，而这些屏障当前均处于未验证或缺失状态：
（a）电气/机械联锁有效性未验证。模块2.4.1.3的评估显示，高压柜五防闭锁测试完全缺失，且柜门被遮挡无法打开（E-0249），这意味着联络开关或倒闸操作点处的电气联锁和机械联锁是否能有效防止误合闸并联运行，目前无法确认。
（b）保护配合有效性未验证。模块2.3.1确认保护定值表缺失且未经ETAP配合计算（E-0009），因此即使发生误并联，保护装置是否能在并联电流导致设备损坏前正确动作切除故障，无法保证。
（c）操作纪律屏障不存在。模块2.5.1确认SOP/EOP文件缺失（E-0023、E-0022、E-0287），模块2.5.5确认上锁挂牌程序缺失（E-0021、E-0313），意味着防止人为误操作倒闸导致并联的操作管理屏障和能量隔离屏障均不存在。
综合以上三点，当前"OK"结论仅在"零切换事件"假设下成立——即不发生任何倒闸操作。一旦进入检修转供、故障隔离等需要操作联络开关的场景，上述三项安全屏障的缺失将使反并联保护退化为仅依赖操作人员的注意力和经验，风险显著上升。
需要关注的残留风险： 虽然当前环流风险为OK，但在以下场景中需持续关注：
倒闸操作过程中（如检修时需要将负荷从一台变压器转至另一台），如果操作顺序不当，可能短时形成并联回路；
未来如果增设母联开关或修改运行方式，需重新评估环流风险。
影响范围： 当前无直接影响。但环流一旦发生，可能导致断路器误跳闸、变压器过热，影响范围覆盖并联回路所带的全部负荷。
时间维度： 当前为低风险状态，属于需要持续维护的安全边界，而非主动整改项。
建议：
立即（1个月内）：
① 现场核实各配电房是否存在母联开关或联络回路，并确认其运行状态（常断/常合/备用）。如存在，标注在后续补充的系统图中。
短期（1-3个月）：
② 制定倒闸操作规程时，明确禁止两路电源并联运行的操作步骤和安全条件（"先断后合"原则），防止倒闸过程中形成环流。操作规程应包含防环流的电气联锁和机械联锁要求。
中期（3-6个月）：
③ 在补充中低压电气系统图后，重新核实两路电源的物理连接关系，确认环流防护措施（联锁装置、操作规程）的完整性和有效性。
④ 反并联安全联合验证： 在模块2.4.1.3五防联锁测试完成后、模块2.3.1保护定值核实完成后、模块2.5.5上锁挂牌程序实施完成后，对2.1.4的反并联安全评估进行联合复核确认。复核内容包括：联锁装置能否有效防止误并联操作、保护配合能否在误并联时正确切除、操作规程和LOTO是否为倒闸操作提供了充分的安全屏障。该联合验证是将2.1.4从"有条件OK"提升为"系统性OK"的关键步骤。
长期（持续）：
⑤ 每次运行方式变更或设备改造后，进行环流风险评估，确保防护措施与变更后的拓扑匹配。
依据：
S4-6评估总表（E-0237）：防止2路电源并联产生环流评估结论为OK。
S2-1收资表（E-0001、E-0002）：中低压电气系统图和竣工单线图未提供，建议补充后复核。
S4-6评估总表（E-0249）：五防联锁测试缺失，柜门被遮挡（2.4.1.3）。
S2-1收资表（E-0009）：保护定值表未提供/无效（2.3.1）。
S2-1收资表（E-0023、E-0022）及S4-6评估总表（E-0287）：SOP/EOP文件均缺失（2.5.1）。
S2-1收资表（E-0021）及S4-6评估总表（E-0313）：上锁挂牌程序缺失（2.5.5）。
行业实践：GB 50052-2009规定两个电源不宜并列运行；DL/T 5222《导体和电器选择设计技术规定》对防止并联环流提出了操作和联锁要求。
4
2.1.5. 系统无功补偿与电容柜问题
现状描述：
既有评估总表对"系统无功补偿与电容柜问题"的评估结论为"多数电容柜未投入使用"（E-0238）。这意味着项目现场虽已配置电容补偿柜，但大部分处于退出运行状态，系统无功补偿功能未有效发挥。
谐波环境数据： S4-4诊断工作用表"总配评估详情表"记录了各配电房高压侧（或低压总母线）的谐波电压总畸变率（THDu）。以下数据来源于该工作用表各变压器对应行的谐波测量列：
配电房
测量位置
THDu
数据来源
16号楼配电房
16号楼变压器
2.3%
E-0078
16号楼配电房
17号楼变压器
2.3%
E-0087
13号楼配电房
11-13号楼变压器
2.3%
E-0096
文体中心配电房
1#变压器
1.4%
E-0105
文体中心配电房
2#变压器
1.4%
E-0114
文体中心配电房
3#变压器
1.3%
E-0123
科研楼配电房
1#变压器
1.83%
E-0132
科研楼配电房
2#变压器
1.9%
E-0141
老配电房（低压）
变压器
未记录
—

注： 上述THDu数据均来自S4-4诊断工作用表"总配评估详情表"中各变压器对应行（E-0078至E-0141，分属模块2.2.1.1），非本子模块独立采集数据，此处作为跨模块引用纳入。
当前各测量点THDu均在国标限值以内（6~10kV系统THDu限值4%，400V系统THDu限值5%），属于正常范围。但需注意：
16号楼和13号楼的THDu（2.3%）已接近一般认为的"关注阈值"（3%），在该谐波水平下，如果投入普通电容器组，虽不会立即引发谐波共振，但电容器承受的谐波电流会增加；
若未来非线性负载增加，THDu可能上升，届时电容柜的谐波耐受能力将成为关注焦点。
数据完整性说明： S2-1收资表中电能质量分析报告标注为"NG（未提供）"（E-0013），因此无法获取更详细的谐波频谱数据（各次谐波含量）、功率因数实测值和电容柜的详细配置信息。证据E-0238置信度为0.65，电容柜"多数未投入使用"的具体数量和原因需现场核实。
风险分析：
机理——无功补偿缺失的系统性影响。 电容柜未投入使用意味着系统无功功率完全依赖电源侧供给，产生以下风险链：
风险一——功率因数偏低，力调电费罚款。 根据供电局要求，工业用户功率因数应≥0.9。电容柜退出运行后，系统自然功率因数取决于负荷特性（感性负荷为主时通常在0.7-0.85之间），很可能低于0.9的考核标准，导致力调电费罚款，增加运营成本。但需注意： 由于电能质量分析报告缺失（E-0013），当前功率因数的实测值未知，此风险为推断性判断，待实测数据确认。
风险二——变压器有效容量利用率降低。 无功功率占用变压器的视在容量。在当前变压器负荷率极低（最高11.34%）的情况下，无功占比对变压器容量的影响尚不显著。但如果未来负荷增长，无功需求将压缩变压器的有功输出能力，使变压器在更低的有功负荷率下就达到满载状态。
风险三——电容柜长期停用后的健康状态退化。 电容柜长时间未投入使用，电容器可能因长期闲置出现介质老化、容量衰减、控制器功能异常等问题。当需要投入时可能无法正常工作。此外，电容器接线端子可能因氧化、松动导致接触不良，投入瞬间可能产生涌流或局部过热。
风险四——谐波环境与电容柜投入的协调问题。 虽然当前THDu在国标限值内，但16号楼（2.3%，E-0078/E-0087）和科研楼（1.83%-1.9%，E-0132/E-0141）已接近3%的关注阈值。根据KU-2.1-05知识单元的指引，THDu>3%时不宜使用普通电容柜，应配置消谐电抗器。如果恢复投运时未考虑谐波因素，电容器可能在谐波环境下过载发热。
影响范围： 功率因数影响全站电费支出；变压器容量利用率影响未来负荷增长空间；电容柜健康状态影响恢复投运的可靠性。
时间维度： 功率因数罚款为持续性经济风险（自电容柜停用起即存在）；电容柜健康退化为慢性风险（随闲置时间延长而加剧）；谐波风险为条件性风险（当THDu上升或电容柜投入时触发）。
建议：
立即（1个月内）：
① 排查所有配电房电容柜的实际状态：确认各电容柜的投退原因（故障退出/主动停用/维护中）、电容器外观是否完好、控制器是否正常、投切接触器是否完好。形成"电容柜状态清单"。
② 联系供电部门或通过智能平台数据确认当前功率因数实际值，判断是否存在力调电费罚款。
短期（1-3个月）：
③ 对检查合格的电容柜，按照先低压后高压、先单组后多组的顺序逐步恢复投运，同时监测投运后的功率因数变化和电容器温升。跨模块前置依赖条件： 电容柜投运前须确认以下条件已满足：（a）电容柜安装位置的SPD已恢复至正常投运状态——评估总表确认17号楼变压器SPD未投用（E-0288），文体中心2#变压器SPD未投用（E-0293），低压系统SPD整体部分未投用（E-0246）。电容器投切操作会产生操作过电压瞬态（通常为2-4倍额定电压峰值），无SPD保护时，该瞬态过电压可能击穿电容器绝缘或损坏下游敏感设备；（b）模块2.3.1已完成电容柜回路保护定值核实，确保电容器过流和短路保护在投运后能正确动作——保护定值表当前缺失（E-0009）；（c）投运过程中应启动剩余电流监测，特别关注老配电房14#柜-3已知的严重剩余电流异常（11.3A，占运行电流45.20%，E-0071），评估总表也确认该处存在零地混接或漏电可能（E-0257），电容器投运可能改变系统对地电容电流分布，加剧或暴露已有的接地故障。建议的执行时序为：2.3.3 SPD恢复 → 2.3.1保护定值核实 → 2.1.5电容柜恢复投运（同步监测剩余电流）。
④ 对无法正常投入的电容柜，安排电容容值测试（应≥额定容量的90%，参考KU-2.1-05），确认电容器是否需要更换。
中期（3-6个月）：
⑤ 在16号楼配电房（THDu=2.3%，E-0078/E-0087）和科研楼配电房（THDu=1.83%-1.9%，E-0132/E-0141），恢复电容柜投运前应评估是否需要配置消谐电抗器。当THDu可能继续上升时（如未来增加变频设备），建议直接配置消谐电抗器或考虑有源滤波方案。
⑥ 建立电容柜运行管理制度：定期检查电容柜投运状态，每月记录功率因数，每半年检测电容器容值，发现容量衰减及时更换。
⑦ 调整电容补偿步长，使每步补偿容量与负荷变化匹配，避免频繁投切对控制器和接触器的损耗。
长期（持续）：
⑧ 将功率因数和电容柜运行状态纳入智能平台监测，设置功率因数低于0.9时的自动告警和电容器投切异常告警，实现无功补偿的闭环管理。
依据：
GB/T 15576-2008《低压成套无功功率补偿装置》：电容柜应能正常投切，电容器容量衰减不应超过额定容量的10%。
DL/T 597-2017《低压无功补偿控制器订货技术条件》：控制器应具备过压、过流、谐波保护功能。
KU-2.1-05（R-001）：THDu>3%时不宜使用普通电容柜，应配置消谐电抗器。
S4-6评估总表（E-0238）：多数电容柜未投入使用。
S2-1收资表（E-0013）：电能质量分析报告未提供/无效。
S4-4诊断工作用表总配评估详情表（E-0078、E-0087、E-0096、E-0105、E-0114、E-0123、E-0132、E-0141）：各变压器THDu实测数据。
S4-6评估总表（E-0288、E-0293）：17号楼变压器和文体中心2#变压器SPD未投用（2.3.3）。
S4-6评估总表（E-0246）：低压系统SPD部分未投用（2.3.3）。
S2-1收资表（E-0009）：保护定值表未提供/无效（2.3.1）。
S4-4诊断工作用表（E-0071）：老配电房14#柜-3严重剩余电流异常（2.4.3.1）。
S4-6评估总表（E-0257）：14#柜-3零地混接或漏电可能（2.4.3.1）。
5
2.2. 环境工况风险
2.2.1. 来自电能质量的风险
2.2.1.1. 谐波风险情况
分类概述
本子主题关注配电系统电能质量中的谐波风险，主要评估6～10kV侧电压总畸变率（THDu）是否符合国标限值要求，以及谐波污染对变压器、电机、电缆、保护装置及电容器组等设备的潜在危害。评估数据来源于S4-4诊断工作用表中的总配评估详情表谐波测量值，以及S2-1收资表中电能质量分析报告的具备情况记录。
现状描述：
根据现场测量数据，各配电房6～10kV侧的谐波电压总畸变率（THDu）测量结果如下：
配电房位置
测量对象
THDu实测值
GB/T 14549-93限值（6～10kV系统）
优质运行推荐值
状态判定
16号楼配电房
16号楼
2.3%
≤4%
≤3%
符合限值，已超过推荐值
16号楼配电房
17号楼
2.3%
≤4%
≤3%
符合限值，已超过推荐值
13号楼配电房
11-13号楼
2.3%
≤4%
≤3%
符合限值，已超过推荐值
文体中心配电房
1#
1.4%
≤4%
≤3%
符合限值，处于良好水平
文体中心配电房
2#
1.4%
≤4%
≤3%
符合限值，处于良好水平
文体中心配电房
3#
1.3%
≤4%
≤3%
符合限值，处于良好水平
科研楼配电房
1#
1.83%
≤4%
≤3%
符合限值，处于良好水平
科研楼配电房
2#
1.9%
≤4%
≤3%
符合限值，处于良好水平

从空间分布看，THDu呈现明显的分区特征：16号楼配电房和13号楼配电房的3个测点均为2.3%，已超过优质运行推荐值（3%）的77%水平；文体中心配电房3个测点在1.3%～1.4%之间，处于较低水平；科研楼配电房2个测点在1.83%～1.9%，介于上述两组之间。这一分布差异可能与各区域的负荷构成有关——16号楼和13号楼区域可能存在较集中的非线性负荷（如变频器、UPS等）。
风险分析：
所有8个测点的THDu值均在GB/T 14549-93对6～10kV系统的限值（4%）以内，未出现超标情况。然而，16号楼和13号楼配电房的THDu值（2.3%）已超过优质运行推荐值（3%）的77%，存在以下潜在风险：
附加损耗与发热：谐波电流流经变压器绕组和电缆时，会产生额外的铜损和铁损，导致设备温升增加。长期在谐波环境下运行，会加速绝缘材料老化，缩短设备使用寿命。
对电容器组的影响：谐波电压可能与无功补偿电容器组发生并联谐波或串联谐振，导致电容器过电流、过电压，严重时可能引起电容器鼓肚、渗漏油甚至爆炸。
保护装置误动作：谐波电流可能影响继电保护装置的采样精度和判断逻辑，导致保护误动或拒动，影响供电可靠性。需要特别关注的是，2.3.1已识别保护定值表完全缺失、保护配合未经ETAP计算验证（E-0009），保护系统处于"资料不完整、待核实"状态。在此条件下，谐波导致的保护波形畸变与保护定值本身未经验证能否躲过谐波分量形成双重不确定性——即保护误动/拒动的风险被叠加放大：一方面谐波可能使保护装置采样畸变，另一方面无法确认现有（未验证的）定值在谐波环境下是否仍能正确动作。在定值未核实的前提下，谐波对保护可靠性的影响无法量化评估，应将"保护配合未验证"视为该交叉风险的前置放大条件。
与过载问题的叠加效应：若设备（如变压器、电缆）已存在过载运行情况，谐波引起的附加发热将进一步恶化温升状况，加速绝缘劣化，形成"过载+谐波"的叠加风险。
零线过流风险：在三相不平衡系统中，3次及其整数倍次谐波会在零线上叠加，可能导致零线电流过大，引发零线过热甚至烧断。
风险判断
综合评估，谐波风险等级判定为 "一般"。虽然当前全部8个测点THDu均未超过4%的国标限值，但16号楼和13号楼配电房的3个测点（2.3%）已超过优质运行推荐值，且缺乏有效的谐波治理措施和长期监测手段。附加条件：鉴于保护定值未验证（2.3.1, E-0009），谐波对保护可靠性的影响处于"双重不确定"状态——该交叉风险在保护定值核实前无法消除。文体中心和科研楼配电房的5个测点处于良好水平（1.3%～1.9%），当前风险较低。
专项治理建议
源头抑制：
对主要谐波源（如变频器密集区域）进行末端治理，在谐波源输入侧加装交流电抗器或有源滤波器，从源头抑制谐波产生。
主干滤波：
在10kV进线或0.4kV母线侧集中安装有源电力滤波器（APF）或静止无功发生器（SVG），对系统谐波进行集中滤除。APF容量选择需考虑系统谐波电流总量，并留有一定裕度。
运行调整：
停用高谐波污染区域（THDu>4%）的无功补偿电容柜，或在电容器组串联调谐电抗器（如7%电抗率），避免谐振。
优化负荷分配，尽量使三相负荷平衡，减少3次谐波在零线上的叠加。
监测预警：
在10kV进线或主要0.4kV母线侧加装高精度电能质量监测仪表，实时监测THDu、THDi及各次谐波含量。
将监测数据接入智能运维平台，设定THDu预警阈值（如4%），实现超标自动报警。
建立谐波档案，定期（如每季度）进行谐波测试，掌握谐波变化趋势。
临时管控措施（长期治理方案到位前）：
加强对变压器、电缆连接点的红外测温巡检频次（建议每周一次），重点监测温升变化。
避免在谐波较高时段（如变频器集中运行时段）进行电容器组的投切操作。
验证与补测建议
鉴于电能质量分析报告具备情况为NG（不具备），建议补充以下验证工作：
电能质量专项测试：委托具备资质的检测机构，对各配电房低压母线进行正式的电能质量测试，获取包括THDu、THDi、功率因数、各次谐波电压/电流含量等完整数据。
谐波源识别：通过测试数据，识别主要的谐波源设备及其谐波频谱特征，为精准治理提供依据。
电容器组谐振风险评估：测试系统谐波阻抗频率特性，评估现有无功补偿电容器组是否存在谐振风险。
保护定值核验：配合2.3.1模块的保护定值核实工作，确认保护装置整定值是否已考虑谐波环境的影响。
证据来源：E-0078（16号楼谐波2.3%）、E-0087（17号楼谐波2.3%）、E-0096（11-13号楼谐波2.3%）、E-0105（文体中心1#谐波1.4%）、E-0114（文体中心2#谐波1.4%）、E-0123（文体中心3#谐波1.3%）、E-0132（科研楼1#谐波1.83%）、E-0141（科研楼2#谐波1.9%）、E-0013（电能质量分析报告NG）；跨模块引用：E-0009（2.3.1保护定值表缺失）。
6
2.2.1.2. 电压扰动情况
分类概述
本子主题关注配电系统中的电压扰动风险，主要评估电压暂降（sag）、暂升（swell）、短时中断及电压波动（晃电）的发生频次、深度及其对敏感设备（如变频器、接触器、PLC等）和连续生产过程的影响。评估数据应来源于S2-1收资表中的网压波动历史事件统计、电能质量分析报告，以及综合保护装置的电压事件记录。
现状描述：
在本次评估的项目资料中，未能获取到关于电压暂降、暂升或短时中断的历史事件统计数据、综保装置的电压事件记录，以及专门的电压质量分析报告。S2-1收资表中关于"运行、维护与试验记录/电能质量分析报告"的具备情况为NG，表明该项资料缺失或无效。
因此，本项目各配电房（16号楼、13号楼、文体中心等）在评估期间是否存在电压扰动事件、其频次和严重程度如何，目前缺乏可追溯的客户事实依据。
风险分析——完整传播链评估
电压扰动的完整风险传播链应涵盖"扰动事件→保护/SPD响应→设备停机/损伤→电源切换恢复"四个环节。当前评估现状如下：
第一环节：扰动事件数据缺失
由于缺乏历史事件统计和实时监测数据，电压扰动事件的发生频次和严重程度无法量化。
第二环节：扰动发生时的保护响应链不确定性（关联2.3.3）
当电压暂降/暂升事件发生时，系统依赖浪涌保护装置（SPD）和综保保护装置进行响应。然而，2.3.3明确记录了以下关键缺陷：
17号楼变压器和文体中心2#变压器SPD未投用（E-0288, E-0293），这意味着这两台变压器在电压扰动事件发生时缺乏浪涌保护。
综保装置的过压/欠压保护功能投退状态不明（E-0246），意味着电压扰动发生时保护响应不可预测——保护装置可能误动（导致不必要的跳闸）或拒动（导致设备在异常电压下持续运行直至损坏）。
这一环节的不确定性意味着：即使电压扰动事件本身不严重，保护响应链的缺陷也可能将扰动后果放大为设备停机或损坏。
第三环节：设备停机/损伤风险
尽管缺乏直接数据，但基于行业经验，电压扰动对配电系统存在以下风险：
生产中断风险：电压暂降（残余电压低于90%额定电压）是导致变频器、PLC、接触器等敏感控制设备非计划停机的主要原因之一。
设备损坏风险：电压暂升（电压超过110%额定电压）可能损坏电子设备的绝缘。
累积性影响：频繁的电压波动会加速电机、变压器等设备的绝缘老化。
第四环节：扰动导致停机后的恢复能力约束（关联2.1.3）
当电压扰动导致设备停机后，电源切换和恢复能力决定了停机时长和损失规模。2.1.3明确记录：
备用电源无法自动切换（E-0235, E-0236）。
这意味着任何因电压扰动导致的设备停机，其恢复时间严重依赖人工响应速度，且切换期间存在操作风险（人工切换的安全联锁状态不明确）。基于人工倒闸操作的典型耗时（含操作准备、确认安全条件及执行操作），估计单次切换耗时在数分钟至数十分钟量级，具体时长取决于操作人员响应速度和操作复杂度。S4-6评估总表结论建议汇总表中也提及"应急恢复时间较长"（row 5，不足栏），与上述判断定性一致。
综合传播链评估：电压扰动的完整风险 = 扰动事件概率 × 保护响应不确定性（SPD未投用、保护功能不明）× 设备停机后果 × 恢复时间约束（人工切换，恢复时间较长）。当前四个环节中，第一环节数据缺失，第二环节保护响应存在明确缺陷，第四环节恢复能力受限——传播链的评估完整性和风险控制手段均存在显著缺口。
风险判断
综合评估，风险等级暂定为 "待核实"，当前状态为 "资料不完整、待核实、低置信度"。传播链补全后可确认：即使电压扰动事件本身的概率和严重程度未知，保护响应链（SPD未投用）和恢复能力（无自动切换）的缺陷已构成"保护-恢复双重约束"——即一旦扰动发生，设备停机后的响应和恢复均缺乏可靠的自动化保障。
专项治理建议
建立监测机制（首要任务）：
在10kV进线或重要0.4kV母线侧安装具有电压暂降/暂升记录功能的电能质量监测装置，或启用现有综保装置的电压事件记录功能。
将监测数据接入智能运维平台，建立电压事件自动记录、统计和报警机制。
完善保护与SPD响应链（协调2.3.3）：
恢复投用SPD：立即检查17号楼变压器（E-0288）和文体中心2#变压器（E-0293）SPD未投用的原因，评估其恢复投用的技术可行性和所需备件。在SPD恢复前，这两台变压器在电压扰动事件中处于无保护状态。
核实综保电压保护功能：确认所有综保装置的过压/欠压保护功能投退状态，并根据实际运行电压水平重新整定保护阈值。
提升电源切换能力（协调2.1.3）：
评估加装自动转换开关（ATS）或自动切换装置的可行性和经济性，以消除因人工切换导致的较长恢复时间延迟（E-0235, E-0236）。
在自动切换改造完成前，制定电压扰动后的应急切换操作规程，缩短人工切换的操作时间，并确保操作人员具备安全操作资质。
历史信息收集：
向运维部门、生产部门收集近3年的生产异常停机记录，并与可能的电网侧事件进行关联分析。
查询供电局的历史供电质量记录，了解是否存在外部电网引起的电压扰动。
敏感设备排查与防护：
梳理全厂范围内的电压敏感设备清单（如变频器、精密仪器、PLC控制系统），评估其耐受能力。
对关键敏感设备，评估加装不间断电源（UPS）、动态电压恢复器（DVR）或抗晃电接触器的必要性和可行性。
临时管控措施：
在监测系统完善前，加强对关键生产设备运行状态的巡视，记录任何疑似由电压波动引起的异常停机事件。
在SPD恢复投用前，对未受保护的变压器回路（17号楼、文体中心2#）增加巡检频次，关注雷电或过电压事件后的设备状态。
验证与补测建议
为填补本子主题的证据空白，必须开展以下补测工作：
电压质量连续监测：在至少一个典型的生产周期内（如连续7天），对主要配电母线进行连续的电压质量监测，记录所有电压暂降、暂升及波动事件。
综保记录导出：从所有10kV及重要0.4kV出线的综合保护装置中，导出并分析历史电压事件（过压、欠压）记录。
生产异常关联分析：收集近期生产异常或设备故障记录，尝试与可能的电压扰动时间点进行关联。
证据来源：E-0013（电能质量分析报告NG）；跨模块引用：E-0288（17号楼变压器SPD未投用，2.3.3）、E-0293（文体中心2#变压器SPD未投用，2.3.3）、E-0246（综保电压保护功能状态不明，2.3.3）、E-0235（双路电源供电，需人工切换，2.1.3）、E-0236（备用电源无法自动切换，2.1.3）；S4-6评估总表结论建议汇总表row 5提及"应急恢复时间较长"。
7
2.2.1.3. 频繁启动与冲击负荷
分类概述
本子主题关注配电系统中因大功率电动机频繁启动、电焊机、电弧炉等冲击性负荷引起的电压波动、闪变及对电网和设备的冲击风险。评估内容包括启动频次、冲击电流大小、引起的电压波动幅度，以及对同一母线上其他敏感设备的影响。
现状描述：
在本次评估的项目资料中，未能获取到关于大功率电机启动频次、冲击电流记录、冲击性负荷清单（如电焊机、电弧炉）及其运行数据，以及由冲击负荷引起的电压波动实测数据。S4-4诊断工作用表和S2-1收资表中未包含此类专项信息。
因此，本项目各配电房是否存在频繁启动的大型电机或显著的冲击性负荷，其对系统稳定性的实际影响如何，目前缺乏可追溯的客户事实依据。
风险分析：
基于行业经验，频繁启动与冲击负荷可能带来以下风险：
电压波动与闪变：大电机直接启动时，启动电流可达额定电流的6-7倍，引起母线电压显著下降，影响同一供电系统内其他设备的正常运行。
保护误动作：冲击电流可能被上级或相邻回路的保护装置误判为故障电流，导致不必要的跳闸。
设备应力：频繁的启停冲击会加速电机绕组绝缘老化、断路器触头磨损，降低设备机械和电气寿命。
对无功补偿的影响：冲击负荷会引起无功功率的急剧变化，可能导致无功补偿装置（如电容器组、SVC）频繁投切，影响其寿命和补偿效果。
跨模块联合验证（与2.1.1协调）
本子主题的调查与2.1.1（电力系统架构问题）的负荷分配分析存在联合验证缺口。2.1.1在风险分析中明确识别了"某些母排上重要（敏感）负荷与冲击负荷混接"为母排级潜在风险场景（E-0234关联场景）。然而，该风险场景的确认或排除依赖于冲击负荷实测数据，而本模块2.2.1.3当前该项数据完全缺失（置信度0.0）。
验证关系说明：
首要验证目标：2.1.1识别的"母排级冲击负荷混接"风险场景，应作为2.2.1.3冲击负荷调查的首要验证目标。在冲击负荷实测数据采集完成后，需同步回传2.1.1，以支持其母排级混接风险的确认或排除判断。
联合约束条件：在冲击负荷实测完成前，2.1.1的母排级混接风险与2.2.1.3的冲击负荷风险均无法独立消除，形成"架构-工况"双重不确定状态。
数据回传机制：建议在冲击负荷普查（2.2.1.3验证与补测建议第1项）完成后，将实测数据同步提交至2.1.1模块，用于更新其负荷分配风险评估结论。
风险判断
由于关键数据缺失，无法进行量化评估。风险等级暂定为 "待核实"。当前状态为 "资料不完整、待核实、低置信度"。在缺乏具体负荷数据和测量记录的情况下，无法准确判断频繁启动与冲击负荷的实际风险水平。
附加约束：鉴于上述跨模块联合验证缺口，2.2.1.3的"待核实"风险等级包含对2.1.1母排级混接风险联合验证的依赖——即在冲击负荷实测数据采集并回传2.1.1前，本子主题的风险等级无法提升至更高置信度。
专项治理建议
建立监测机制（首要任务）：
在主要电机馈线或冲击性负荷集中的母线上，安装电能质量监测装置，记录启动电流、电压波动数据。
利用智能运维平台的趋势分析功能，监控大型电机的启停记录和负荷变化。
负荷特性调研：
向工艺部门、设备部门收集主要大功率电机（如功率>50kW）的清单、启动方式（直接启动、星三角、软启动、变频启动）及典型日启动频次。
识别是否存在电焊机、中频炉、电弧炉等典型的冲击性负荷，并评估其运行时段和容量。
重点验证2.1.1混接场景：在负荷普查中，特别关注各母排上冲击性负荷与敏感负荷（如精密仪器、控制系统、变频器等）的混接情况，为2.1.1的架构风险验证提供数据支撑。
治理措施评估：
对频繁启动的大功率电机，评估改为软启动器或变频器启动的可行性，以降低启动电流冲击。
对冲击性负荷，评估是否采取独立变压器供电或加装动态无功补偿装置（如SVC、SVG）的必要性。
调整无功补偿策略，对于冲击性负荷区域，考虑采用可快速响应的补偿装置（如SVG），替代传统接触器投切的电容器组。
临时管控措施：
在监测系统完善前，尽量避免在生产高峰期安排大型电机的集中启动。
加强对冲击性负荷运行时段的设备巡检，关注接触器、断路器等频繁操作设备的状态。
验证与补测建议
为填补本子主题的证据空白，必须开展以下补测工作：
冲击负荷普查：对全厂主要生产线进行负荷特性普查，识别所有功率>50kW的电机和主要的冲击性负荷设备。
启动电流测试：对已识别的大功率电机，进行启动电流和启动时母线电压降的现场测试。
电压波动监测：在典型工作日，对主要母线进行24小时连续电压监测，分析电压波动和闪变水平。
混接场景验证：在冲击负荷普查中，记录各母排上冲击性负荷与敏感负荷的混接情况，形成混接清单，并同步提交至2.1.1模块用于风险确认。
证据来源：[]（当前无直接相关证据）；跨模块引用：E-0234（2.1.1负荷分配评估总表，关联场景识别）。
8
2.2.2. 其他运行工况风险
2.2.2.1. 低压配电设备发热情况
分类概述
本子主题关注低压配电设备（如断路器触头、母线连接处、电缆终端头、接线端子、刀开关、熔断器连接处等）因接触电阻增大、过载、谐波附加损耗等原因导致的异常发热风险。评估数据来源于S4-4诊断工作用表中的"红外热成像检测记录表"，采用红外热像仪进行非接触式测温。
现状描述：
根据红外热成像检测记录，对各配电房主要设备的测温结果汇总如下：
配电房位置
测点编号
检测部位
测点温度
环境温度
相对环境温升
环境湿度
负荷率
缺陷判定
16号楼配电房
D1701
低压断路器触头、母线连接处
31.7℃
27.6℃
4.1K
39%RH
63.74%
正常
16号楼配电房
D1601
未填写
32.5℃
27.6℃
4.9K
39%RH
—
正常
16号楼配电房
D1607
未填写
29.4℃
27.6℃
1.8K
39%RH
—
正常
16号楼配电房
D1705-6
未填写
31.6℃
27.6℃
4.0K
39%RH
—
正常
13号楼配电房
D1301
未填写
24.4℃
23.9℃
0.5K
73.2%RH
—
正常
13号楼配电房
D1304-6
未填写
24.1℃
23.9℃
0.2K
73.2%RH
—
正常
文体中心配电房
1D1
未填写
36.1℃
25.9℃
10.2K
60.7%RH
—
正常
文体中心配电房
2D1
未填写
37.5℃
25.9℃
11.6K
60.7%RH
—
正常
文体中心配电房
3D1
未填写
37.8℃
25.9℃
11.9K
60.7%RH
—
正常
科研楼配电房
D101
未填写
29.2℃
26.0℃
3.2K
62%RH
—
正常
科研楼配电房
D201
未填写
31.3℃
26.0℃
5.3K
62%RH
—
正常

从空间分布看，各配电房温升水平呈现显著差异：文体中心配电房3个测点的温升最高（10.2K～11.9K），显著高于其他配电房；16号楼配电房4个测点温升居中（1.8K～4.9K）；科研楼配电房2个测点温升较低（3.2K～5.3K）；13号楼配电房2个测点温升最低（0.2K～0.5K）。文体中心配电房温升偏高与该配电房缺少空调、柜内散热条件较差的现场勘查结论一致（E-0306）。
风险分析：
从当前测量数据看，全部11个测点的相对温升均低于DL/T 664-2016标准中定义的一般缺陷阈值（温升≤15K），设备发热状况整体处于正常范围。但仍需关注以下潜在风险点：
文体中心配电房温升偏高风险：文体中心3个测点温升达10.2K～11.9K，虽未超过一般缺陷阈值（15K），但已处于注意值区间（一般缺陷阈值的68%～79%）。该配电房被确认缺少空调（E-0306），柜内散热条件差。在夏季高温天气下，环境温度进一步升高可能导致温升突破注意值，甚至逼近缺陷阈值。
连接点氧化与松动的潜在风险：虽然当前温升正常，但连接点的接触状态会随时间、负荷变化和环境振动而劣化。若不进行定期监测，潜在的接触不良问题可能在无明显预兆的情况下快速发展为严重过热。
高负荷率下的发热风险：16号楼配电房进线D1701在负荷率63.74%时温升为4.1K。若负荷进一步增加（例如在用电高峰期或事故转移情况下），温升可能按比例甚至非线性增长，逼近注意值。
环境湿度对散热和绝缘的复合影响：13号楼配电房环境湿度高达73.2%RH，接近75%RH的警戒线。高湿度环境不仅可能降低空气对流散热效率，更主要的是增加了凝露和爬电的风险，这是比单纯接触发热更严重的隐患。科研楼配电房湿度62%RH也需关注。
检测部位不完整：全部11个测点中仅有1个（D1701）记录了检测部位，其余10个测点的"检测部位"均未填写，可能遗漏了对其他关键部位（如电缆终端头、刀开关）的检查，存在一定的巡检盲区。
风险判断
综合评估，低压配电设备发热风险等级判定为 "低"。当前无危急或严重发热缺陷，所有测点温升均在一般缺陷阈值以内。但文体中心配电房温升偏高（最高11.9K）构成关注点，应建立常态化的监测机制，防止潜在风险恶化。
专项治理建议
监测与维护：
常态化红外巡检：建立季度红外测温巡检制度，将本次检测的所有测点纳入固定监测清单。对文体中心等温升偏高、环境恶劣（如缺少空调、湿度偏高）的配电房，可缩短至每月一次。执行前提：巡检制度的建立和有效运行，需以2.5层面的维护管理制度建设和人员能力基础为前提。当前2.5已识别维护计划NG（E-0024）、维护试验与巡检报告NG（E-0012）、运维人员不足且资质NG（E-0263, E-0017～E-0019），安全用具合格率仅29%。在维护管理制度和人员能力建设完善前，建议的巡检频次目标可能难以保障执行质量。
关注湿度异常区域：对环境湿度持续高于70%RH的13号楼配电房，重点监测其电气连接部位的绝缘状况，增加绝缘电阻测试的频次。
检测记录规范化：确保未来红外检测记录中，所有测点的"检测部位"描述准确、完整，便于后续趋势对比。
临时管控措施（可在缺乏2.5基础设施时独立执行）：
对文体中心配电房，在下次巡检前应优先解决空调缺失问题（E-0306），或至少增设临时通风降温措施。
对16号楼配电房进线D1701等负荷率较高的连接点，可安排一次紧固力矩的检查和复紧。
对环境湿度高的区域，检查除湿机或通风设备是否正常运行。
验证与补测建议
为完善发热风险评估，建议补充以下工作：
完整部位覆盖：对本次未明确记录检测部位的10个测点，进行补充测温，并记录准确的设备名称和位置。
高负荷时段复测：选择在用电高峰期或已知高负荷运行时段，对关键馈线回路（如进线、大容量出线）进行复测，以评估高负荷下的温升状态。
夏季高温复测：在夏季高温天气下，对文体中心配电房进行重点复测，评估环境温度升高对柜内温升的影响。
历史数据对比：如果条件允许，收集历史红外检测记录，与本次数据进行趋势对比，分析温升变化规律。
证据来源：E-0207、E-0208、E-0209、E-0210、E-0211、E-0212、E-0213、E-0214、E-0215、E-0216、E-0217、E-0218（原始6个测点）、E-0221（文体中心1D1）、E-0223（文体中心2D1）、E-0225（文体中心3D1）、E-0227（科研楼D101）、E-0228（科研楼D201）、E-0306（文体中心缺少空调）；跨模块引用：E-0024（2.5维护计划NG）、E-0012（2.5维护试验与巡检报告NG）、E-0263（2.5人员不足/培训NG）、E-0017～E-0019（2.5运维人员资质NG）。
9
原表对应内容
图证
红外热成像缺陷判定标准：原始诊断表提供低压断路器触头、母线连接处，电缆终端头、接线端子以及刀开关、熔断器连接处的缺陷等级判定图来源：E-0207
原表图证
13号楼配电房/进线D1301：变压器温度=NG（三相温度差异大）来源：E-0041
原表图证
2.2.2.2. 高压配电设备局放情况
分类概述
本子主题关注高压配电设备（如高压开关柜、电缆、绝缘子等）的局部放电（局放）风险。局部放电是绝缘介质在电场作用下发生的局部击穿现象，是绝缘劣化的先兆和主要原因。评估内容包括检查是否存在可见的放电痕迹、臭氧味，以及局放在线监测装置的运行状态。
现状描述：
根据项目资料（S4-6评估总表信息汇总表），关于高压配电设备局放情况的评估结论为：
"目前没有局放监测装置"。
行动建议为："通过智能平台关注高压柜局放情况，持续进行隐患排查"。
这表明本项目各配电房的高压配电设备未配置局放在线监测装置，无法实现对局部放电活动的连续、实时监测。现场勘查记录中未明确提及是否存在目视可见的放电痕迹或嗅到臭氧味。
风险分析：
缺乏局放监测手段，意味着无法及时发现和预警潜在的绝缘缺陷，主要风险包括：
绝缘击穿风险：局放会逐步侵蚀绝缘材料，形成电树枝，最终可能导致绝缘完全击穿，引发相间或相对地短路故障。
弧光故障风险：绝缘击穿引发的短路可能产生高温电弧，导致设备烧损、爆炸，甚至引发火灾，造成设备损毁和人员伤亡。
环境因素加剧风险（综合2.2自身发现与2.4设备缺陷的叠加效应）：
潮湿环境降低外绝缘强度：本项目存在电缆沟积水（2.2.2.3）和部分区域环境湿度高（如13号楼配电房湿度73.2%RH、老配电房墙面渗水E-0307）的问题，潮湿环境会显著降低设备外绝缘强度，使原本正常的局放水平可能发展为闪络，或使已有的微小缺陷迅速恶化。
等电位接地缺陷降低故障电流回路可靠性（协调2.4.2.2）：2.4.2.2发现科研楼开闭所、科研楼配电房、老配电房（高压）、老配电房（低压）四处均缺少接地扁铁和等电位接地体（E-0252, E-0282）。等电位接地缺失意味着当局放发展为绝缘击穿故障时，故障电流的回流路径不可靠，可能延迟保护动作或使故障范围扩大。值得注意的是，上述接地缺陷所在位置（科研楼、老配电房）与高湿度区域存在空间重叠——科研楼配电房湿度62%RH，老配电房存在墙面渗水（E-0307），"环境潮湿+接地缺失"构成局放发展的双重不利条件。
IP防护失效与封堵缺失加速绝缘受潮（协调2.4.2.6）：2.4.2.6发现多处防火封堵缺失（E-0316）、篮球主馆动力柜IP等级失效（E-0311），这些防护缺口为潮湿环境侵入设备内部提供了物理通道，可能使柜内电气元件的局放水平加速恶化。
局放无监测 + 等电位接地缺陷 + IP防护失效的三重叠加：当前高压设备的局放风险并非仅由"缺少监测装置"这一单一因素决定，而是局放监测缺失（2.2.2.2）、等电位接地缺陷降低故障回路可靠性（2.4.2.2）、IP防护和封堵失效加速受潮（2.4.2.6）三个因素的系统性叠加，使得局放从发生到发展为严重故障的整个过程缺乏有效阻断。
隐匿性强：局放初期往往没有明显外部征兆，依赖专业检测或在线监测才能发现。在没有监测的情况下，风险具有很强的隐匿性。
风险判断
综合评估，高压配电设备局放风险等级判定为 "高"。风险等级高的原因并非已发现明确的局放故障，而是因为关键监测手段缺失，使得对高后果风险（绝缘击穿、弧光短路）处于"未知"状态，无法进行有效管理和预防。设备缺陷叠加说明：2.4.2.2发现的等电位接地缺陷（E-0252, E-0282）和2.4.2.6发现的IP防护/封堵缺陷（E-0311, E-0316），与局放监测缺失形成系统性风险叠加，使得潮湿环境下绝缘劣化的发展速度和故障后果均被放大。
专项治理建议
建立监测机制（首要任务）：
方案一（推荐）：在关键高压柜（如进线柜、联络柜、重要变压器出线柜）上安装暂态地电压（TEV）或超声波局放在线监测传感器，并将数据接入智能运维平台，实现24小时连续监测和趋势分析。
方案二（过渡）：在在线监测系统完善前，建立定期（建议每半年一次）的巡检制度，使用手持式局放检测仪（如TEV检测仪、超声波检测仪、特高频检测仪）对所有高压柜进行普测，建立局放背景值档案。
环境改善：针对电缆沟积水和高湿度问题，必须优先解决，从根本上降低因环境潮湿引发局放或闪络的风险。具体措施见2.2.2.3。
协调2.4设备缺陷整改：等电位接地缺陷（2.4.2.2）和IP防护/封堵缺陷（2.4.2.6）的整改，是降低局放发展为严重故障概率的重要环节，建议与局放监测措施同步推进。
隐患排查与专项检测：
对所有高压柜的电缆室、母线室、断路器室进行开柜目视检查，重点查看绝缘件表面有无放电痕迹、碳化、裂纹，以及有无异常臭氧气味。
建议将高压柜上的带电指示器改为带测试孔类型，便于在运行状态下使用局放测试仪进行非侵入式测试。
临时管控措施：
加强对高压配电室的防潮管理，确保除湿机、通风系统正常运行。
在雨季或潮湿天气，增加对高压柜外观、电缆头、母线桥架等部位的巡检频次，重点观察有无凝露、放电声等异常。
验证与补测建议
为评估当前绝缘状态，必须开展以下补测工作：
全面局放普测：使用手持式局放检测仪，对所有高压柜进行一次全面的带电局放测试，记录各柜体的局放幅值和类型（如电晕、沿面放电、内部放电），识别出局放水平异常的设备。
绝缘电阻测试：对局放测试异常的设备，停电后进行绝缘电阻和介质损耗角正切值（tanδ）测试，综合判断绝缘状况。
环境评估：测量高压配电室内的温度、湿度，评估凝露风险，并检查电缆沟的积水情况及其对高压电缆终端的影响。
接地系统核查：对2.4.2.2识别的等电位接地缺陷位置，核查接地系统对局放故障电流回路的实际影响，必要时在局放测试中同步监测接地阻抗。
证据来源：E-0243（目前没有局放监测装置）；跨模块引用：E-0252（2.4.2.2接地扁铁缺失）、E-0282（2.4.2.2等电位接地体缺失）、E-0311（2.4.2.6篮球主馆动力柜IP等级失效）、E-0316（2.4.2.6防火封堵缺失）、E-0307（老配电房墙面渗水）。
10
2.2.2.3. 其他物理环境风险
分类概述
本子主题关注配电室运行的物理环境风险，包括温湿度控制、凝露、粉尘、电缆沟积水与封堵、门窗密封、绝缘防护、消防疏散设施及杂物管理等。这些因素直接影响设备绝缘性能、散热条件及人身安全。评估数据来源于S4-4诊断工作用表（环境温湿度）、S4-6评估总表（现场勘查问题记录及结论建议汇总表）及现场照片。
现状描述：
根据现场勘查和评估记录，各配电房的物理环境风险主要体现在以下几个方面：
电缆沟问题（普遍且严重）：
13号楼配电房：电缆沟存在积水，且缺少电缆沟盖板（E-0275, E-0276）。
文体中心配电房：电缆沟内有杂物、积水，且盖板不合规（E-0277, E-0278）。
环境湿度问题：
13号楼配电房：红外检测时记录的环境湿度高达73.2%RH（E-0216, E-0217），接近GB 50054-2011中建议的75%RH上限。
老配电房（高压）：墙面有渗水痕迹（E-0307）。
绝缘胶垫不规范（涉及全部配电房）：
16号楼配电房、13号楼配电房、文体中心配电房、老配电房（高压）、老配电房（低压）均存在绝缘胶垫不规范问题，有的缺失，有的已年久发霉（E-0272）。绝缘胶垫是防止操作人员触电的重要安全措施，不规范导致防护失效。发生高压接地故障时，跨步电压和接触电压可能危及人身安全。
消防疏散设施缺陷：
文体中心配电房：配电房门不是防火门，且缺少安全出口指示灯，发生火灾时无法有效阻止火势蔓延和烟气扩散，人员难以快速找到安全出口（E-0292）。
科研楼开闭所、科研楼配电房：安全出口灯未接线，停电或火灾等紧急情况时人员无法识别疏散方向（E-0294）。
老配电房（高压、低压）：缺少安全出口灯，紧急情况下人员疏散存在严重安全隐患（E-0295）。
杂物堆积：
老配电房（低压）：存在易燃杂物堆积，存在严重电气火灾和人员安全隐患（E-0297）。
温控设施缺失：
文体中心配电房：缺少空调，相比于其他配电房，柜内温升明显，夏天极端天气有超温风险（E-0306）。这与2.2.2.1红外检测中该配电房温升最高（10.2K～11.9K）的发现相互印证。
其他环境缺陷：
存在门窗密封不严、防鼠板缺失的现象（E-0244）。
户外箱变防护措施不佳（E-0244）。
总体评估结论（来自E-0244）：评估所见区域的运行环境（温度、湿度、粉尘）本身均正常，风险主要来自上述的环境防护措施缺失和电缆沟管理不善。
风险分析：
物理环境风险通过以下机理威胁配电系统安全：
直接危害：
电缆沟积水：直接降低电缆绝缘性能，可能引发短路、漏电或接地故障。潮湿环境加速金属部件（如支架、桥架）腐蚀。杂物与积水混合可能形成导电通道。
凝露风险：高湿度（如73.2%RH）环境下，当设备表面温度低于露点温度时，会形成凝露。凝露会大幅降低绝缘子的爬电距离，引发沿面放电甚至闪络。
人身安全：电缆沟盖板缺失或不合规，易导致人员踩空跌入；绝缘胶垫缺失或发霉使防触电保护失效；安全出口灯缺失或未接线导致紧急疏散困难；易燃杂物堆积增加火灾风险。
间接恶化：
加速绝缘老化：长期潮湿环境会加速电缆、开关柜内绝缘材料的吸潮和老化过程，降低其电气强度和使用寿命。
阻碍散热与巡检：电缆沟内杂物堆积会阻碍电缆散热，同时影响日常巡检和故障查找。文体中心配电房缺少空调导致柜内温升偏高，进一步恶化设备运行环境。
引发其他故障：墙面渗水可能流入配电柜底部，引发内部短路。门窗不严、防鼠板缺失会引入小动物，可能导致相间短路。
风险判断
综合评估，其他物理环境风险等级判定为 "高"。风险高的主要依据是：1）多个配电房存在电缆沟积水和盖板缺失的明确缺陷，已构成现实的电气和人身安全隐患；2）环境湿度偏高及渗水问题，为凝露和绝缘故障创造了条件；3）绝缘胶垫不规范涉及全部5个配电房，防触电保护存在系统性缺失；4）消防疏散设施缺陷涉及文体中心、科研楼、老配电房共4个场所，紧急疏散能力不足；5）杂物堆积和温控缺失进一步增加了火灾和超温风险。
专项治理建议
立即整改（优先级最高）：
清理与修复电缆沟：立即清理所有配电房电缆沟内的积水和杂物。检查并修复排水系统，在低洼处增设集水井和自动排水泵。对电缆沟进行防水处理，封堵渗水源。
安装合规盖板：为13号楼等缺失盖板的电缆沟，测量尺寸，采购并安装符合GB/T 23858标准的承重型、防滑、防火电缆沟盖板。更换文体中心不合规的盖板。
检查电缆状态：清理后，全面检查电缆外层是否因积水或杂物受损，必要时测量绝缘电阻。
绝缘胶垫整改：立即为缺失绝缘胶垫的配电房铺设不小于8mm（推荐10mm）的合格绝缘垫，并将发霉的绝缘垫更换为新品（E-0272）。
消防疏散设施整改：将文体中心配电房门更换为甲级防火门；在文体中心、科研楼开闭所/配电房、老配电房各出入口上方安装安全出口指示灯并接入应急照明回路；对未接线的灯具立即完成接线（E-0292, E-0294, E-0295）。
清理易燃杂物：立即清理老配电房（低压）内所有易燃杂物和可燃物，保持室内整洁（E-0297）。
环境改善与防护：
治理渗水：查明老配电房墙面渗水原因（外墙裂缝、屋顶渗漏等），从源头进行堵漏修复，并对内外墙面进行防水处理。
强化防潮：确保所有配电室的除湿机、空调、通风系统正常运行，并设定自动启停湿度阈值（如60%RH启动，50%RH停止）。对高湿度区域，可考虑增加除湿机容量。
安装温控设施：为文体中心配电房安装工业空调或专用机房空调，控制室温在40℃以下（E-0306）。
完善物理防护：修复所有门窗密封条，安装或更换缺失的防鼠板。评估户外箱变的防护罩（防雨、防小动物）并进行完善。
建立长效管理机制：
定期巡检制度：建立电缆沟、排水设施、门窗密封、防鼠板、绝缘胶垫、消防设施的定期巡检制度，纳入运维日常工作。雨季前后应加强巡检。执行前提：上述巡检制度的有效运行，需以2.5层面的维护管理制度建设和人员能力基础为前提。当前2.5已识别维护计划NG（E-0024）、维护试验与巡检报告NG（E-0012）、运维人员不足且培训NG（E-0263）、人员资质NG（E-0017～E-0019），安全用具合格率仅29%（E-0155～E-0204）。建议的巡检频次和考核制度在维护管理基础完善前可能难以保障执行质量。
智能环境监控：在所有配电室安装温湿度传感器，并将数据接入智能运维平台，实现环境参数（特别是湿度）的实时监控和超标报警。部署前提：智能环境监控系统的部署和运行需依托2.5.4已有的智能化基础，并在此基础上扩展监测范围。
杂物管控：建立配电房杂物管控考核制度，防止杂物再次堆积。
临时管控措施（可在缺乏2.5基础设施时独立执行）：
在整改措施完成前，对电缆沟积水区域设置明显的安全警示标识，防止人员靠近或进入。
对湿度超标的配电室，增加人工通风或临时除湿措施（如放置干燥剂），并加强巡视频次，密切关注设备表面有无凝露迹象。
对绝缘胶垫缺失或发霉的配电房，在新品到位前设置安全警示标识，提醒操作人员注意防触电。
对安全出口灯缺失或未接线的场所，增设临时应急照明（如充电式应急灯）。
验证与补测建议
为确认整改效果和识别潜在风险，建议进行以下验证：
电缆绝缘复查：在电缆沟清理、电缆外皮检查后，对受过潮的电缆进行绝缘电阻和交流耐压试验，确认其绝缘状况是否满足运行要求。
防水效果测试：对完成防水处理的老配电房，在下次大雨后进行复查，确认渗水问题是否彻底解决。
环境参数复测：在整改措施（如除湿系统完善、空调安装）运行稳定后，连续监测各配电室的湿度和温度水平，验证其是否能稳定控制在75%RH以下和合理温度范围内。
证据来源：E-0275、E-0276（13号楼电缆沟积水/缺盖板）、E-0277、E-0278（文体中心电缆沟杂物/积水/盖板不合规）、E-0307（老配电房墙面渗水）、E-0244（门窗/防鼠板/箱变/总体评估）、E-0208（16号楼环境温度）、E-0216（13号楼环境湿度73.2%RH）、E-0272（绝缘胶垫不规范）、E-0292（文体中心防火门/安全出口灯缺失）、E-0294（科研楼安全出口灯未接线）、E-0295（老配电房安全出口灯缺失）、E-0297（老配电房低压易燃杂物堆积）、E-0306（文体中心缺少空调/柜内温升明显）；跨模块引用：E-0024（2.5维护计划NG）、E-0012（2.5维护试验与巡检报告NG）、E-0263（2.5人员不足/培训NG）、E-0017～E-0019（2.5运维人员资质NG）、E-0155～E-0204（2.5安全用具合格率29%）。
11
原表对应内容
图证
文体中心配电房：门窗合规=NG来源：E-0167
原表图证
科研楼开闭所：出口应急灯=NG来源：E-0176
原表图证
原表图证汇总（续）
原表对应内容
图证
科研楼配电房：出口应急灯=NG来源：E-0184
原表图证
老配电房（高压）：出口应急灯=NG来源：E-0192
原表图证
原表图证汇总（续）
原表对应内容
图证
老配电房（低压）：出口应急灯=NG来源：E-0200
原表图证
老配电房（高压）：消防设施=NG来源：E-0194
原表图证
原表图证汇总（续）
原表对应内容
图证
评估总表 2.2.2.3：既有问题=科研楼配电站绝缘胶垫缺失，人身安全防护措施不到位；既有风险=操作人员触电风险增加，发生高压接地故障时跨步电压和接触电压可能危及人身安全；绝缘胶垫不规范导致防护失效；既有建议=1)建议立即铺设不小于8mm的绝缘垫（推荐10mm）；2)定期检查绝缘垫完整性。来源：E-0270
原表图证
评估总表 2.2.2.3：既有问题=科研楼开闭所绝缘胶垫缺失，人身安全防护措施不到位；既有风险=操作人员触电风险增加，发生高压接地故障时跨步电压和接触电压可能危及人身安全；绝缘胶垫不规范导致防护失效；既有建议=1)建议立即铺设不小于8mm的绝缘垫（推荐10mm）；2)定期检查绝缘垫完整性。来源：E-0271
原表图证
原表图证汇总（续）
原表对应内容
图证
评估总表 2.2.2.3：既有问题=室外箱变缺少防护和安全锁；既有风险=存在人身触电风险；既有建议=建议增加护栏、门锁等防范措施，并由专人负责管理。来源：E-0273
原表图证
评估总表 2.2.2.3：既有问题=教学楼里面的配电箱缺少防火封堵，存在漏水触电风险，现场能看到明显的漏水痕迹；既有风险=发生火灾时火焰和烟气可能沿电缆孔洞蔓延至其他区域，扩大火灾范围；漏水渗入配电箱内可能导致线路短路、漏电或设备损坏，存在严重触电及电气火灾风险；既有建议=1)按GB 23864标准对配电箱电缆穿越处进行防火封堵，采用防火泥或防火包封堵；2)排查并修复楼顶或管道漏水点，消除水源隐患；3)对受潮配电箱进行干燥处理，检查绝缘电阻合格后方可恢复供电；4)建立定期巡检制度，检查封堵完好性和漏水情况。来源：E-0274
原表图证
原表图证汇总（续）
原表对应内容
图证
评估总表 2.2.2.3：既有问题=16号楼配电站、13号楼配电站、文体中心配电站、老配电房（高压）、老配电房（低压），均存在绝缘胶垫不规范问题，有的缺失，有的已年久发霉；既有风险=操作人员触电风险增加，发生高压接地故障时跨步电压和接触电压可能危及人身安全；绝缘胶垫不规范导致防护失效；既有建议=1)建议立即铺设不小于8mm的绝缘垫（推荐10mm）；2)定期检查绝缘垫完整性。来源：E-0272
原表图证
评估总表 2.2.2.3：既有问题=13号楼配电室电缆沟有积水；既有风险=降低绝缘性能，可能引发短路、漏电或接地故障；潮湿环境加速设备锈蚀，存在电气火灾及人员触电风险；既有建议=1)立即清理电缆沟积水，检查并修复排水系统；2)检查电缆绝缘层是否受损，必要时更换受潮电缆；3)在电缆沟低洼处增设集水井和自动排水泵；4)对电缆沟进行防水处理，检查并封堵渗水源；5)建立定期巡检制度，雨季加强排水检查。来源：E-0276
原表图证
原表图证汇总（续）
原表对应内容
图证
评估总表 2.2.2.3：既有问题=文体中心配电房电缆沟内有杂物、积水；既有风险=易引发火灾，且阻碍散热和巡检；积水导致电缆绝缘下降，可能引发短路漏电；杂物与积水混合加速设备腐蚀，存在电气火灾、设备损坏及人员触电风险；既有建议=1)立即清理电缆沟内所有杂物和积水，保持沟内清洁干燥；2)检查电缆外层是否受损，测量绝缘电阻；3)修复电缆沟排水和防水措施，防止再次积水；4)加装电缆沟盖板并定期巡检，防止杂物再次进入；5)建立电缆沟定期清理维护制度。来源：E-0278
原表图证
评估总表 2.2.2.3：既有问题=16号楼配电室光伏并网柜配电间缺少防鼠板；既有风险=老鼠等小动物可能进入配电柜内部，咬噬电缆绝缘层或在带电部件间爬行造成相间短路，可能引发设备跳闸、损坏甚至电气火灾，严重影响供电可靠性；既有建议=1)立即在所有配电间门口安装防鼠板（高度不低于40cm），材质选用金属或光滑塑料板；2)封堵配电间内所有孔洞、缝隙，防止小动物从其他途径进入；3)在配电间周围设置防鼠诱饵站，定期进行灭鼠工作；4)定期检查防鼠设施完好性，确保无破损或缺失；5)建立配电间防小动物管理制度，纳入日常巡检内容。来源：E-0290
原表图证
原表图证汇总（续）
原表对应内容
图证
评估总表 2.2.2.3：既有问题=13号楼配电房缺少电缆沟盖板；既有风险=人员行走时容易踩空跌入沟内，造成摔伤或触碰带电电缆导致触电事故；同时杂物、灰尘容易落入沟内，积水无法有效排除，加速电缆老化，存在人身伤害和电气安全风险；既有建议=1)立即测量电缆沟尺寸，采购并安装符合承重要求的电缆沟盖板；2)盖板应选用防滑、防火材料，并具有足够的机械强度；3)盖板与沟体之间应配合紧密，防止位移和异响；4)清理电缆沟内杂物和积水，检查电缆状态；5)建立电缆沟盖板定期巡检制度，发现损坏及时更换。来源：E-0275
原表图证
评估总表 2.2.2.3：既有问题=文体中心配电房不是防火门，缺少安全出口指示灯；既有风险=发生火灾时无法有效阻止火势蔓延和烟气扩散；人员难以快速找到安全出口，延误逃生时机，存在严重人身安全和消防隐患；既有建议=1)将配电房门更换为甲级防火门，确保防火分隔符合规范要求；2)在配电房门口上方和疏散通道设置安全出口指示灯，接入应急照明系统；3)检查配电房内应急照明设施是否完好，确保停电时能自动启动。来源：E-0292
原表图证
原表图证汇总（续）
原表对应内容
图证
评估总表 2.2.2.3：既有问题=文体中心配电房电缆沟盖板不合规；既有风险=存在人身伤害和电气安全隐患；既有建议=1)检查现有盖板规格，更换为符合GB/T 23858标准的承重型电缆沟盖板；2)盖板应与沟体配合紧密，具有防滑措施，必要时加装固定卡扣；3)将电缆沟盖板纳入定期巡检内容，发现损坏及时更换。来源：E-0277
原表图证
评估总表 2.2.2.3：既有问题=科研楼开闭所、科研楼配电房安全出口灯未接线；既有风险=当发生停电或火灾等紧急情况时，人员无法快速识别疏散方向和安全出口位置，可能导致逃生延误，存在严重人身安全隐患；既有建议=1)立即检查安全出口指示灯的电源线路，完成接线并接入应急照明回路；2)如灯具损坏，更换符合消防认证（CCCF）的应急指示灯；3)对应急照明系统进行测试，确认停电时能自动切换至应急电源；4)检查配电房内所有应急照明设施，确保完好率达到100%；5)将应急照明纳入日常巡检，每月进行一次功能测试。来源：E-0294
原表图证
原表图证汇总（续）
原表对应内容
图证
评估总表 2.2.2.3：既有问题=老配电房（高压、低压）缺少安全出口灯；既有风险=当发生停电或火灾等紧急情况时，人员无法快速识别疏散方向和安全出口位置，可能导致逃生延误，存在严重人身安全隐患；既有建议=1)在老配电房（高压和低压）各出入口上方安装安全出口指示灯，接入应急照明系统；2)同时增设应急照明灯具，确保停电时配电房内具有足够的照度；3)应急照明系统应能自动切换，持续供电时间不少于90分钟；4)疏散通道应保持畅通，不得堆放杂物；5)建立应急照明设施台账，每月进行功能测试。来源：E-0295
原表图证
评估总表 2.2.2.3：既有问题=老配电房（高压）电缆夹层门没锁，窗户缺失，电缆杂乱；既有风险=无关人员可能误入，触碰高压电缆引发触电事故；窗户缺失导致雨水、杂物和小动物进入，加速电缆绝缘老化，可能引发短路或接地故障；电缆杂乱无章影响散热和巡检，存在人身触电、设备损坏和电气火灾多重风险；既有建议=1)立即对电缆夹层门加装锁具，实行钥匙管理制度，仅授权人员可进入；2)修复或更换缺失的窗户，确保密封良好，防止雨水和异物进入；3)对杂乱电缆进行整理、绑扎和标识，按照电压等级和回路分区敷设；4)清理夹层内杂物，检查电缆外层是否受损；5)建立电缆夹层巡检制度，定期检查门窗完好性和电缆运行状态。来源：E-0296
原表图证
原表图证汇总（续）
原表对应内容
图证
评估总表 2.2.2.3：既有问题=老配电房（低压）存在易燃杂物堆积；既有风险=存在严重电气火灾和人员安全隐患；既有建议=1)立即清理配电房内所有易燃杂物和可燃物，保持室内整洁；2)检查配电房通风和散热条件，确保杂物清理后设备正常运行；3)建立定期检查和考核制度，防止杂物再次堆积。来源：E-0297
原表图证
评估总表 2.2.2.3：既有问题=多数强电间存在杂物堆积现象；既有风险=阻碍散热通道，使设备运行温度升高；杂物可能被电气设备引燃导致火灾；同时杂物堆积妨碍巡检和紧急操作，延误事故处置，存在电气火灾和设备过热风险；既有建议=1)立即清理所有强电间内的杂物，保持室内整洁和通道畅通；2)在强电间门口张贴"禁止堆放杂物"和"高压危险"警示标识；3)检查强电间通风条件，确保散热良好；4)对强电间门锁进行管理，防止无关人员进入堆放物品；5)建立定期巡检制度，每周检查强电间环境和杂物情况。来源：E-0301
原表图证
原表图证汇总（续）
原表对应内容
图证
评估总表 2.2.2.3：既有问题=篮球主馆三层配电箱，防水防护不规范（没有吊顶），柜体下方静电地板塌陷，有明显的烧毁痕迹；既有风险=存在严重电气火灾和人身触电风险；既有建议=1)立即在配电箱上方加装防水挡板或吊顶，防止漏水滴入；2)检查并修复静电地板塌陷区域，查明塌陷原因（是否因过热变形或结构损坏）；3)对配电箱及周围线路进行全面检查，更换所有烧损部件；4)检查楼层防水状况，修复渗漏源；5)在该区域增设温感探测器和监控，加强日常巡检频次。来源：E-0304
原表图证
评估总表 2.2.2.3：既有问题=宿舍楼空调配电柜所在房间布置了洗衣机，导致配电柜常见处于高湿环境，加速柜体老化、绝缘失效；既有风险=存在严重的安全风险；既有建议=1)立即将洗衣机移出配电柜所在房间，或在两者之间设置有效防水隔离措施；2)在配电房间安装除湿机或通风设备，控制室内湿度在60%以下；3)对配电柜进行防潮处理，检查柜体密封条是否完好；4)定期测量配电柜内绝缘电阻，跟踪绝缘老化趋势；5)考虑将配电柜迁移至干燥、通风良好的专用配电间；6)建立高湿环境配电设备专项巡检制度，雨季加强检查。来源：E-0305
原表图证
原表图证汇总（续）
原表对应内容
图证
评估总表 2.2.2.3：既有问题=文体中心配电房缺少空调，相比于其他配电房，柜内温升明显；既有风险=夏天极端天气有超温风险；既有建议=1)为文体中心配电房安装工业空调或专用机房空调，控制室温在40℃以下；2)在配电房增设温湿度监测装置，接入智能平台实现超限告警；3)加强夏季高温时段巡检，利用红外测温检测设备温度；4)检查配电柜散热孔是否畅通，必要时增设排气扇辅助散热。来源：E-0306
原表图证
评估总表 2.2.2.3：既有问题=老配电房（高压）墙面有渗水痕迹；既有风险=导致空气湿度升高、设备绝缘性能下降；水分可能沿墙面流入电缆沟或配电柜底部，引发电缆绝缘击穿、金属部件腐蚀和接地故障，长期受潮还可能引发霉菌滋生，存在电气故障和人身触电风险；既有建议=1)查明渗水原因（外墙裂缝、屋顶渗漏、管道漏水等），从源头进行堵漏修复；2)对配电房内外墙面进行防水处理，涂刷防水涂料或铺设防水卷材；3)建立雨季专项检查制度，及时发现和处理渗漏问题。来源：E-0307
原表图证
2.3. 针对故障的保护
2.3.1. 配电系统保护方案与定值的论证计算
现状：
资料不完整、待核实、低置信度。 本项目评估过程中，S2-1收资表明确记载保护定值表的"具备情况"与"有效性"均为NG（不合格），即现场未提供可追溯的保护定值整定表（E-0009）。同时，未检索到S4-5保护定值表、ETAP短路电流与保护配合计算报告、或任何形式的TCC（时间-电流特性）配合分析成果。中低压电气系统图同样记录为NG/NG（E-0001），表明配电系统基础图纸资料亦不完备。
在此证据条件下，无法对任何一台保护装置的定值合理性、上下级保护的选择性配合、或分断能力与系统短路电流的匹配关系进行定量校核。以下仅基于已知事实进行保护配置状态的定性分析和风险推演。
补充说明（演示资料边界）： 评估过程中收到一份定值核对记录（E-0331），记载"现场已完成一次定值核对记录，仍有1项待签字闭环"。该记录自身标注为"演示资料，不构成对真实项目的合规结论"。因此，E-0331仅表明存在定值核对的活动迹象，但其作为演示资料不具备替代正式评估证据（E-0009）的效力，不改变上述保护定值表缺失、未经定量校核的基本判断。在该记录经正式确认、签字闭环并纳入有效管理体系之前，2.3.1的分析结论和建议方向维持不变。
根据S4-4诊断工作用表，现场采集了多处低压进线的运行电流数据：
配电房
开关编号
运行电流(A)
剩余电流(A)
剩余电流占比
16号楼
进线D1601
123
0.1
0.08%
16号楼
进线D1701
186
0.1
0.05%
13号楼
进线D1301
171
0.4
0.23%
文体中心
1D1
—
0.7
2.69%
文体中心
2D1
—
0.8
5.33%
文体中心
3D1
—
2.1
1.50%
老配电房(低压)
18#柜
—
1.1
0.42%
老配电房(低压)
14#柜-3
25
11.3
45.20%

（数据来源：E-0026至E-0071，S4-4诊断工作用表"低配评估详情"表）
上述运行电流数据可间接反映各变压器下游低压系统的负荷水平，但由于保护定值表缺失，无法确认各级断路器的过流保护（Ir）、短延时保护（Isd）、瞬时保护（Ii）整定值是否与实际负荷电流和短路电流匹配。
老配电房低压系统变压器容量为1600kVA（E-0144），运行电流262A，负荷率仅11.34%。当前低负荷率意味着即使保护定值存在偏差，短期内也未必触发误动；但一旦负荷增长或系统运行方式改变，未经验证的保护定值将面临严重风险。
谐波环境边界条件（跨模块关联）： 2.2.1.1已确认各配电房低压母线THDu实测数据（E-0078、E-0087、E-0096、E-0105、E-0114、E-0123、E-0132、E-0141）：16号楼配电房（16号楼变压器、17号楼变压器）THDu均为2.3%，13号楼配电房THDu为2.3%，文体中心配电房（1#/2#/3#变压器）THDu分别为1.4%、1.4%、1.3%，科研楼配电房（1#/2#变压器）THDu分别为1.83%、1.9%。上述谐波水平虽均未超过GB/T 14549-1993对0.4kV系统5%的限值，但16号楼和13号楼配电房THDu已达优质运行推荐值（3%）的77%，表明存在一定谐波污染背景。谐波电流的存在可能对保护装置（特别是电子式脱扣器和综合保护装置）的采样精度和动作特性产生影响——当电流波形因谐波而畸变时，基于基波或真有效值（RMS）采样的保护装置可能产生测量偏差，导致保护判据的准确度降低。因此，后续ETAP保护配合计算应将实测THDu数据纳入模型边界条件。
结论：
由于保护定值表缺失且未进行ETAP保护配合计算，本项目保护系统的定值合理性和选择性配合未经验证，整体处于"资料不完整、待核实"状态。这是一个必须优先解决的基础性缺陷——在定值未核实之前，任何保护装置的实际动作行为均不可预测。
风险机理：
(a) 无保护运行风险： 保护定值表的NG状态意味着无法确认所有保护装置是否已正确投入运行。若某台断路器的保护功能被误退出（如检修后未恢复），则该回路处于无保护运行状态。典型触发条件：断路器检修后保护功能未恢复、综合保护装置通信中断导致保护退出、保护装置硬件故障未被发现。后果：故障电流无法被该级保护切除，只能依赖上级保护越级跳闸，扩大停电范围。
(b) 保护误动风险： 在定值未经计算校核的情况下，保护装置的过流定值可能未躲过实际负荷的正常波动（如电动机启动电流、变压器励磁涌流）。典型触发条件：多台电动机同时自启动、变压器空载合闸、负荷突增。后果：正常运行中的非计划跳闸，影响供电连续性。值得注意的是，在谐波环境下（16号楼、13号楼THDu=2.3%），电子式脱扣器的采样偏差可能进一步降低过流保护躲过正常负荷波动的能力，增加误动概率。
(c) 越级跳闸风险： 这是保护定值未校核最可能暴露的风险。上下级保护之间的动作时间级差（通常要求≥0.2s）和电流定值级差未经TCC配合分析确认。典型触发条件：末端回路短路或接地故障，若下级保护的瞬时动作定值偏高或动作时间偏长，上级保护可能先于下级保护动作。后果：单个回路故障导致整段母线甚至整台变压器失电，停电范围从一个回路扩大到整个配电区域。结合本项目多栋建筑共享变压器的架构（16号楼、17号楼共用配电房；文体中心多路出线），越级跳闸的影响范围尤为显著。
越级跳闸的恢复阶段放大效应： 越级跳闸的后果不仅限于即时停电范围扩大，在本项目的恢复条件下还将显著延长。2.1.3已确认本项目双路电源切换完全依赖人工操作（E-0236/E-0235），响应时间10-30分钟以上；2.5.1确认应急操作程序（EOP）全部缺失（E-0022），无结构化应急响应流程。这意味着当越级跳闸导致整段母线或整台变压器失电后：（1）无自动电源切换延长了供电恢复时间至人工操作响应量级（10-30分钟以上）；（2）无EOP意味着运维人员缺乏结构化的故障隔离和恢复流程，可能延长故障判断和处理时间。两者叠加使停电持续时间可能远超保护选择性良好时的预期，进一步放大越级跳闸对用户的影响。因此，保护选择性配合的整改紧迫性应综合考虑本项目在恢复阶段的约束条件。
可执行建议：
立即整改（致命级）：
恢复保护定值管理台账。 立即收集所有高压综保装置和低压断路器的当前运行定值，建立电子化定值台账，记录每台装置的保护类型、定值、投退状态和整定依据。定值台账应包含：过流保护Ir、短延时保护Isd/Icd/tsd、瞬时保护Ii、接地故障保护、零序保护等全部保护功能段的整定值。
委托专业单位开展ETAP保护配合计算。 以现场收集的实际定值为起点，建立涵盖10kV和0.4kV两个电压等级的短路电流计算模型（最大运行方式和最小运行方式），输出各节点短路电流值，并对所有关键开关进行TCC配合分析。计算应覆盖：
变压器高压侧保护与10kV出线保护的配合
变压器低压侧进线保护与各馈出线保护的配合
低压进线与母联开关之间的联锁与保护配合
电动机回路保护与上级馈线保护的配合
谐波环境边界条件要求： ETAP计算模型应纳入各配电房实测THDu数据作为谐波环境边界条件（16号楼/13号楼配电房THDu=2.3%、文体中心配电房THDu=1.3%~1.4%、科研楼配电房THDu=1.83%~1.9%）。TCC配合分析应评估在当前谐波水平下保护装置（特别是电子式脱扣器和综合保护装置）的采样精度和动作特性是否受影响。对于THDu已达优质运行推荐值77%的16号楼和13号楼区域，保护定值整定应留有躲过谐波分量的额外裕度，避免因波形畸变导致保护判据偏差而引发误动或拒动。
完成定值校核后进行保护传动试验。 对定值调整涉及的每一台保护装置开展传动试验，验证：过流保护在整定电流下可靠动作；短延时保护的时间级差满足选择性要求（上下级≥0.2s）；瞬时保护的定值能躲过最大电动机启动电流或变压器励磁涌流（通常≥8~12倍额定电流）。传动试验报告应归档保存。
短期完善（严重级）：
检查所有低压断路器的保护功能投退状态。 对低压配电柜内每台断路器逐一检查，确认电子脱扣器或热磁脱扣器的保护功能是否处于投入状态，特别是瞬时保护和接地故障保护功能段。
建立定值管理制度。 明确保护定值的编制、审核、批准、执行、变更和归档的全流程闭环管理。任何定值变更须经审批，变更后须同步更新台账并开展验证试验。建议每年进行一次保护定值年度复核，结合系统负荷变化和运行方式调整进行必要的重新整定。年度复核应同步复核谐波环境变化对保护配合的影响——当配电系统负荷结构变化（如新增非线性负荷）导致THDu显著升高时，需评估谐波对保护装置动作特性的影响是否加剧，并在必要时调整保护定值裕度。
建议实施前置条件与推荐时序： 上述第1、4、5项建议的可持续落地依赖2.5模块已确认的管理基础设施建设：2.3.1的定值管理制度需在2.5.1 SOP体系建立后方可形成闭环流程（2.5.1确认SOP/EOP文件全部NG，E-0023/E-0022）；保护传动试验和年度复核的执行需依托2.5.3.2维护计划框架和2.5.3.1具备资质的人员（2.5.3.1确认人员培训与资质NG，E-0017/E-0018/E-0019）。建议推荐实施时序：管理框架建设（2.5）→保护定值收集与台账（2.3.1建议1）→ETAP计算与TCC配合分析（2.3.1建议2，含谐波边界条件）→保护传动试验（2.3.1建议3）→持续监测与管理（2.3.1建议5、2.3.2、2.3.3）。此外，越级跳闸防护的整改优先级应综合考虑本项目无自动切换（2.1.3）和无EOP（2.5.1）的恢复约束条件，适当提高保护选择性配合整改的紧迫性评级。
依据：GB/T 14285-2006《继电保护和安全自动装置技术规程》第4章"继电保护的基本要求"、DL/T 584-2017《3kV~110kV电网继电保护装置运行整定规程》、GB 50054-2011《低压配电设计规范》第5章"配电设备的保护"、GB/T 14549-1993《电能质量 公用电网谐波》。低压断路器选型应满足GB 14048.2《低压开关设备和控制设备 第2部分：断路器》。
12
2.3.2. 零序/漏电的防范
现状：
本子项按"高压侧→低压一级→二三级配电→末端"四个层级逐层核查零序/漏电保护的配置、投运和实测状态。
高压侧（10kV系统）： 资料不完整、待核实。S2-1收资表未提供10kV零序保护的投退状态和整定信息。现场未采集10kV系统零序电流数据。10kV零序保护是否启用、定值是否合理，无法确认（低置信度）。
低压一级配电（变压器低压侧进线）： 从S4-4诊断工作用表采集了各配电房低压进线的剩余电流实测数据。根据KU-2.3-02评估基准（正常≤10A，注意10A~25A，异常>25A），各测点实测结果如下：
层级
配电房/位置
开关编号
剩余电流(A)
占比
评估状态
低压一级
16号楼配电房
进线D1601
0.1
0.08%
正常
低压一级
16号楼配电房
进线D1701
0.1
0.05%
正常
低压一级
13号楼配电房
进线D1301
0.4
0.23%
正常
二三级配电
文体中心配电房
1D1
0.7
2.69%
正常（接近注意值3%）
二三级配电
文体中心配电房
2D1
0.8
5.33%
注意（超3%）
二三级配电
文体中心配电房
3D1
2.1
1.50%
正常
二三级配电
老配电房(低压)
18#柜
1.1
0.42%
正常
二三级配电
老配电房(低压)
14#柜-3
11.3
45.20%
严重异常

（数据来源：E-0028至E-0071，S4-4诊断工作用表"低配评估详情"表）
其中，老配电房低压14#柜-3的剩余电流达11.3A，占该回路运行电流25A的45.20%（E-0071，照片P-0018），属于严重异常（>10A，占比远超10%阈值）。该回路运行电流仅25A，剩余电流却高达11.3A，表明下游存在显著的漏电路径或零地混接问题。
S4-6评估总表对此的评估结论为"零地混接或漏电可能"（E-0257），行动建议为"尽快确定原因并消除"。
剩余电流监测与保护装置投运状态： S4-6评估总表明确记载"目前没有监测"（E-0245），行动建议为"规范剩余电流保护；利用智能平台监测"。这意味着：
低压系统各级剩余电流保护装置的实际投退状态不明
无剩余电流在线监测系统联网运行
漏电故障无法被实时发现和告警
末端漏电保护： 资料不完整、待核实。现场未提供末端插座回路漏电保护装置（30mA级）的配置和测试记录。根据GB 13955-2017要求，末端插座回路应配置额定剩余动作电流≤30mA的漏电保护器，并每月按测试按钮验证。
结论：
低压一级配电（变压器低压进线）层面的剩余电流水平总体正常，但存在以下明确缺陷：
老配电房14#柜-3回路剩余电流严重异常（11.3A/45.20%），该回路下游存在确定性的漏电或零地混接问题，必须立即排查。
文体中心2D1回路剩余电流偏高（0.8A/5.33%），占比超过3%注意值，需跟踪监测。
全系统剩余电流监测手段缺失，无法实时发现漏电隐患。
高压侧零序保护、低压各级漏电保护装置的投退状态均未确认。
风险机理：
(a) 无保护运行风险（漏电故障无法切除）： 若低压系统剩余电流保护装置未投入运行，则当下游发生接地故障或设备漏电时，故障电流（通常为安培级至数十安培）无法触发保护动作。典型触发条件：电缆绝缘老化击穿、设备受潮漏电（如老配电房环境潮湿、教学楼漏水痕迹等已发现的环境问题）。后果：持续漏电导致局部过热，引发电气火灾。特别注意老配电房14#柜-3的45.20%剩余电流占比——如此高的漏电电流若无保护切除，已构成即时火灾风险。
(b) 保护误动风险： 若剩余电流保护装置的整定值设置不当（如定值过低），在系统正常运行时的固有剩余电流即可触发保护动作。典型触发条件：多台设备正常漏电流叠加超过保护整定值。后果：频繁跳闸影响供电可靠性，可能导致运维人员退出保护功能，形成"保护退出→漏电无保护"的恶性循环。
(c) 越级跳闸风险： 若上下级剩余电流保护装置之间无选择性配合（动作电流和时间均未分级整定），末端单个设备的漏电故障可能导致上级甚至总进线的剩余电流保护动作，扩大停电范围。典型触发条件：某台设备绝缘劣化导致漏电流突增。后果：一个设备故障导致整段母线或整栋建筑停电。
可执行建议：
立即整改（致命级）：
排查老配电房14#柜-3回路的漏电原因。 该回路剩余电流11.3A（占比45.20%）属于严重异常。建议：(1) 断开该回路下游所有负荷，逐级合闸送电，定位漏电支路；(2) 对漏电支路进行绝缘电阻测量，查找绝缘薄弱点；(3) 检查是否存在零地混接（零线和地线在末端接在一起）；(4) 整改完成后复测剩余电流，确认降至正常范围。
立即确认并投入所有低压剩余电流保护装置。 对各配电房低压出线柜逐一检查剩余电流保护模块的投退状态，对未投入的保护装置查明原因并恢复投入。保护定值建议：一级配电按300mA整定（电气火灾防护），末端插座回路按30mA整定（人身安全防护）。
RCD投入与接地系统的协调要求： 剩余电流保护装置（RCD）的工作原理依赖接地系统提供故障电流回路——当接地系统不完整时，RCD可能无法正确检测漏电流或无法有效切除故障。2.4.2.2已确认科研楼开闭所、科研楼配电房、老配电房（高压和低压）四处均缺少接地扁铁（E-0252）和等电位接地体（E-0282），S4-4确认科研楼配电房等电位连接NG（E-0130/E-0139）、老配电房NG（E-0148）。因此：（1）上述接地系统缺失场所（科研楼配电房和老配电房）的RCD投入应与2.4.2.2接地系统整改同步或在其之后实施，以确保RCD检测和切断故障电流的回路完整性；（2）在接地系统不完整的场所，RCD的分级选择性配合可能失效，需优先完成接地整改。
短期完善（严重级）：
跟踪监测文体中心2D1回路剩余电流变化趋势。 当前0.8A/5.33%虽未达到异常阈值，但占比已超3%注意值。建议将该回路纳入定期测量计划，每月测量一次，连续三个月若呈上升趋势则需排查。
按层级配置剩余电流保护并建立分级配合。 建议按照"总进线→分路→末端"三级配置剩余电流保护，动作电流按3:1比例级差整定（如总进线1000mA、分路300mA、末端30mA），确保末端故障由末端保护切除，避免越级跳闸。分级配合的有效性前提是各层级接地系统完整——在接地不良的场所，RCD分级选择性可能失效。
建立剩余电流定期测量制度。 将所有低压进线和重要馈出线的剩余电流测量纳入定期巡检项目，建议每季度测量一次，测量数据记录入台账并绘制趋势曲线。
建议实施前置条件： 上述第2、4、5项建议的可持续落地依赖2.5模块管理基础设施：剩余电流定期测量制度（建议5）需依托2.5.3.2维护计划框架和2.5.3.1具备资质的巡检人员（2.5.3.1确认人员培训与资质NG，E-0017/E-0018/E-0019）；RCD分级配合（建议4）的定值整定和校验需纳入2.5.1 SOP体系管理（2.5.1确认SOP文件全部NG，E-0023）。建议实施时序：管理框架建设（2.5）→接地系统整改（2.4）→RCD投入与定值整定（2.3.2建议2、4）→定期测量与在线监测（2.3.2建议5、6）。
中期治理（一般级）：
投入剩余电流在线监测装置。 建议在各配电房安装剩余电流监测装置，接入智能运维平台，设置预警阈值（如500mA告警、1000mA跳闸），实现漏电隐患的实时发现和自动告警。
依据：GB 13955-2017《剩余电流动作保护装置安装和运行》第4.4条（保护装置的选用）、第5条（安装要求）；GB 50054-2011《低压配电设计规范》第7.6节（剩余电流动作保护）；GB 50055-2011《通用用电设备配电设计规范》。
13
2.3.3. 电压事件（过压）的防范
原表对应内容
图证
16号楼配电房/17号楼：电涌保护装置=NG来源：E-0088
原表图证
文体中心配电房/2#：电涌保护装置=NG来源：E-0115
原表图证
原表图证汇总（续）
原表对应内容
图证
科研楼配电房/1#：电涌保护装置=NG来源：E-0133
原表图证
科研楼配电房/2#：电涌保护装置=NG来源：E-0142
原表图证
原表图证汇总（续）
原表对应内容
图证
评估总表 2.3.3：既有问题=17号楼变压器浪涌保护器未投用；既有风险=当雷击或操作过电压发生时，无法有效限制瞬态过电压，变压器及下游设备可能因过压而损坏绝缘，存在设备损毁及引发下游连锁故障的风险；既有建议=1)立即检查浪涌保护器未投用的原因（如损坏、选型不当、误断开），排除故障后恢复投入；2)如SPD损坏，更换符合GB/T 18802标准且通流容量匹配的产品；3)在维护巡检中增加SPD状态检查项目，确认指示灯正常、模块未劣化；4)建立雷雨季前专项检查制度，确保防雷设施可靠运行。来源：E-0288
原表图证
评估总表 2.3.3：既有问题=文体中心配电房2#变压器浪涌保护器未投用；既有风险=当雷击或操作过电压发生时，无法有效钳制过电压，变压器绕组和绝缘可能因过压而击穿损坏，进而引发变压器爆炸、火灾或大面积停电事故；既有建议=1)立即检查浪涌保护器状态，如未损坏则恢复投入运行；2)如SPD已劣化或损坏，按规范更换匹配型号的产品；3)检查SPD前端保护熔断器是否正常，确保SPD得到有效保护；4)在维护巡检中增加SPD状态检查，确认模块指示正常；5)建立防雷设施台账，雷雨季节前进行专项检查。来源：E-0293
原表图证
现状：
S4-6评估总表对本子项的总体评估结论为："低压系统抗过压是通过各盘柜进线处的电涌保护装置实现，此装置部分未投入使用"（E-0246），行动建议为"智能平台监测过压；维护巡检时确认避雷器及电涌装置功能"。
现场核查发现以下具体问题：
17号楼变压器浪涌保护器（SPD）未投用（E-0288，照片P-0035）。17号楼变压器低压侧SPD处于退出状态，当雷击或操作过电压发生时，无法有效限制瞬态过电压，变压器及下游设备可能因过压而损坏绝缘，存在设备损毁及引发下游连锁故障的风险。
文体中心配电房2#变压器浪涌保护器（SPD）未投用（E-0293，照片P-0040）。文体中心2#变压器低压侧SPD同样处于退出状态，当雷击或操作过电压发生时，无法有效钳制过电压，变压器绕组和绝缘可能因过压而击穿损坏，进而引发变压器爆炸、火灾或大面积停电事故。
其他配电房SPD投运状态未逐一确认。 现场评估仅对上述两处进行了专项记录，其余配电房（16号楼配电房、13号楼配电房、老配电房等）SPD的投运状态和功能完好性未经系统性核查。
10kV系统避雷器试验记录未提供。 S2-1收资表未提供10kV避雷器的预防性试验报告（直流参考电压和泄漏电流），无法确认高压侧过电压保护装置是否处于合格运行状态。
综保装置电压保护功能投退状态不明。 10kV综合保护装置的过压保护、欠压保护功能段是否启用、定值如何，未在本次评估中采集到明确信息。
结论：
低压系统SPD（电涌保护器）存在两处已确认的未投用缺陷（17号楼变压器、文体中心2#变压器），加上总体评估"部分未投入使用"的结论，表明低压系统过电压防护存在缺口。高压侧避雷器试验状态未核实。整体过电压防护处于部分失效状态。
风险机理：
(a) 无保护运行风险（雷击/操作过电压无防护）： SPD未投用的变压器及其下游设备在雷击过电压或开关操作过电压面前处于无保护状态。典型触发条件包括：
雷击过电压： 直击雷或感应雷通过低压线路传导，在SPD缺失处产生幅值数千伏的瞬态过电压，直接作用于变压器绕组绝缘和下游敏感设备。17号楼和文体中心2#变压器的SPD未投用，意味着这些变压器的低压侧绝缘完全暴露在雷击过电压威胁下。
操作过电压： 低压侧大功率负载投切（如电容器组投切、变压器空载合闸）可能产生2~4倍额定电压的操作过电压。SPD缺失时，这些过电压直接作用于设备绝缘。
后果：变压器绕组绝缘击穿、电子设备损坏、敏感控制系统失灵，严重时可引发变压器爆炸或火灾。
(b) 保护误动风险： 本子项误动风险较低。SPD本身为被动保护器件，不存在"误动"问题。但如果SPD前端保护熔断器或断路器选型不当，可能在正常电涌通过时误断开，导致SPD失去保护功能而不被发现。
(c) 越级跳闸/连锁故障风险： SPD未投用导致的过电压损坏可能引发连锁故障。典型推演路径：雷击→SPD未投用→过电压传导至变压器→变压器绝缘击穿→高压侧或低压侧短路→上级保护动作→整段母线停电。在本项目多栋建筑共享变压器的架构下，单台变压器因过压损坏将影响其下游所有建筑的供电。
可执行建议：
立即整改（致命级）：
恢复17号楼变压器和文体中心2#变压器的SPD投入运行。 检查SPD未投用的原因（损坏、前端保护熔断器断开、人为退出等），如SPD完好则恢复投入；如SPD已劣化或损坏，更换符合GB/T 18802标准且通流容量匹配的产品。更换时应确认：(1) SPD通流容量满足该安装位置的要求（一级配电Iimp≥12.5kA，10/350μs波形）；(2) SPD连接线径≥6mm²铜线；(3) SPD连接线总长≤0.5m。
短期完善（严重级）：
对全厂所有配电房的SPD投运状态进行系统性排查。 逐一检查各配电房低压进线柜SPD的指示灯状态、前端保护器件状态、模块劣化程度。对发现异常的SPD立即处理。
提交10kV避雷器预防性试验报告。 委托试验单位对所有10kV避雷器进行直流参考电压和泄漏电流试验，确认避雷器性能合格。试验应每年进行一次。
确认综保装置电压保护功能的投退状态。 逐台检查10kV综合保护装置的过压保护、欠压保护功能段是否启用，定值是否合理。过压保护定值应躲过系统正常电压波动范围（一般取1.1Un），欠压保护定值应躲过系统最低允许电压（一般取0.85Un）。
建议实施前置条件： 防雷设施台账管理（建议5）和雷雨季节前专项检查（建议6）的可持续执行依赖2.5模块管理基础设施：防雷设施全生命周期管理台账应纳入2.5.7生命周期管理框架（2.5.7确认"目前没有"生命周期管理，E-0269）；SPD定期巡检应纳入2.5.3.2维护计划体系（2.5.3.2确认维护计划NG，E-0024/E-0012）。建议实施时序：管理框架建设（2.5）→SPD紧急修复与排查（2.3.3建议1、2）→避雷器试验与电压保护确认（2.3.3建议3、4）→台账管理与定期检查（2.3.3建议5、6）。
中期治理（一般级）：
建立防雷设施全生命周期管理台账。 记录每台SPD和避雷器的型号、安装日期、投运状态、历次检测结果。MOV型SPD一般使用寿命5~8年，应在台账中标注预计更换时间，到期前安排检测或更换。
雷雨季节前开展专项检查。 每年雷雨季节（通常4~9月）前对所有防雷设施进行一次全面检查，包括：SPD外观检查、指示灯确认、连接紧固检查、前端保护器件状态确认、接地连接可靠性检查。
依据：GB 50057-2010《建筑物防雷设计规范》第6章"建筑物的防雷措施"；GB/T 18802.1《低压电涌保护器(SPD) 第1部分：低压配电系统的电涌保护器 性能要求和试验方法》；GB 50343-2012《建筑物电子信息系统防雷技术规范》；DL/T 620-1997《交流电气装置的过电压保护和绝缘配合》。
14
2.4. 配电设备/元件内在风险
2.4.1. 配置与选型问题
2.4.1.1. 额定/分断能力
现状：
依据 S4-6 评估总表的记录（E-0247），14号宿舍楼室外箱变内的开关损坏，无法实现正常的分合闸操作。该设备位于变压器低压侧出线位置，是保护下游回路免受过载和短路故障影响的关键元件。
资料不完整说明：
分断能力校核需要的系统短路电流计算数据，在本次评估输入材料中未提供。 短路电流通常取决于系统变压器容量、阻抗电压百分比及上级电网短路容量，需通过专业仿真软件（如 ETAP、Easergy）或设计文件获取。目前既无出厂铭牌上的额定短路开断电流参数，也无系统侧的预期短路电流计算结果，因此无法完成"开断电流占比"的定量裕度校核。此结论为低置信度、待核实。
判断：
14号宿舍楼箱变内开关损坏已属于"无法分合"的失效状态（E-0247），不论其额定分断能力是否满足系统要求，其当前状态已丧失基本的保护功能。当回路发生过载或短路时，该开关无法动作切断故障电流，可能造成故障范围扩大至变压器绕组乃至上级高压侧。
风险机理：
断路器无法分合的直接后果是保护功能丧失。若下游发生短路故障，故障电流将持续流过变压器低压绕组，引起绕组温升急剧升高。在缺乏低压侧有效保护的情况下，故障可能向上级扩散，导致变压器本体损坏、高压侧越级跳闸，扩大停电范围。对于14号宿舍楼这种生活供电场景，该缺陷还直接影响住户用电安全。
建议：
立即整改： 尽快安排停电检修，更换14号宿舍楼箱变内损坏的开关设备。更换前应核对原开关的型号规格，选择与变压器容量及回路负荷匹配的产品，确保额定电流和分断能力满足要求。更换后需进行分合闸测试和保护功能验证，确认保护定值正确。
扩展排查： 建议对全厂区箱变和低压出线开关进行一次专项检查，重点确认各关键位置断路器的操作机构是否灵活可靠、保护功能是否正常。
验收标准： 更换后断路器能正常分合闸操作不少于5次循环；保护定值经测试确认动作正确；绝缘电阻测量合格。
跨模块依赖说明（XMR-2.4-001）：
2.3.1 短路电流计算依赖： 更换断路器的额定短路开断电流（Icu/Ics）须在2.3.1完成ETAP短路电流计算后方可定量验证（E-0009确认目前缺乏短路电流计算报告）。当前选型仅能按变压器容量粗略匹配，存在选型裕度不足的隐患。
2.1.1 容量台账依赖： 馈线级负荷率校核依赖2.1.1建立馈线容量台账后完成（E-0026、E-0027、E-0032、E-0033等证据显示多条馈线"未提供额定容量，不能据此计算负荷率"）。
2.3.1 保护定值关联： 验收标准中"保护定值经测试确认正确"须与2.3.1保护定值复核工作衔接，确保保护配合关系正确。
执行前提依赖说明（XMR-2.4-004）：
LOTO程序前置： 停电检修作业须在2.5.5 LOTO程序建立并经培训验证后方可执行（E-0021确认LOTO程序NG）。断路器更换前须确认操作人员持有合格安全用具。
备件到位前置： 断路器更换所需备件须在2.5.6备件管理制度建立后采购到位（E-0157等证据显示7个配电房整机备件均NG）。
维护计划协调： 整改排程须纳入2.5.3.2维护计划体系统一安排（E-0024确认维护计划NG）。
15
2.4.1.2. 配电柜分隔形式
现状：
依据 S4-6 评估总表（E-0248），本次评估范围内的所有低压一级配电柜的分隔形式均为 Form 2 级（2a 或 2b）。此外，现场勘查发现科研楼配电房 D104 出线柜母排处于暴露状态。根据 GB 7251.1-2013 的分隔等级要求，Form 2 仅提供功能单元之间的部分分隔，母线与功能单元之间没有独立隔室隔离。
依据知识库参考（KU-2.4-02），低压一级配电柜应至少采用 Form 3b 分隔（母线独立隔室、功能单元独立隔室、电缆独立隔室），才能有效限制内部燃弧事故的蔓延。当前 Form 2 级别低于规范推荐标准。
判断：
低置信度、待核实。 当前所有低压一级配电柜均采用 Form 2 分隔，科研楼 D104 出线柜母排暴露，存在弧闪故障扩大风险。因未提供详细的柜体铭牌信息，具体分隔形式编号（2a/2b）有待核实确认。
风险机理：
Form 2 分隔形式下，母线与功能单元之间缺乏独立隔室隔离。当某一回路发生弧闪故障时，电弧产生的高温气体和金属粒子可以直接扩散至母线区域，导致故障蔓延至整段母线，扩大事故范围。科研楼 D104 出线柜母排暴露更是将这一风险显著放大：在正常工况下，暴露的母排增加了异物落入和人员误触的慢性隐患；在故障工况下，暴露母排可能成为电弧放电的起始点或扩展路径，导致相间短路甚至弧光接地故障。
Form 2 级别对内部燃弧的蔓延没有限制能力，一旦发生弧闪事故，电弧能量可能在数个周波内从故障点扩散至整个柜体，造成设备全毁、甚至柜体爆炸，对操作人员和周围设备产生严重威胁。
建议：
短期（1-3个月）： 对科研楼配电房 D104 出线柜的母排暴露问题进行专项整改。在柜后增加防护隔板或加装有机玻璃板遮挡母排，显著降低人员误触和异物落入风险。所有遮挡物上应张贴"有电危险"警示标识。确认柜门可以实现关门运行。
中期（3-6个月）： 在年度停电检修窗口中，对全部低压一级配电柜的分隔形式进行全面核查。对仍采用 Form 1/2 级别的柜体，评估增设防护隔板的可行性。新建或更新设备时，应选择 Form 3b 及以上分隔形式的产品。
长期建议： 在设备台账中记录各柜体的分隔形式等级，将分隔形式纳入设备选型评审流程，确保新增设备满足 Form 3b 及以上要求。操作人员应配置符合标准的防电弧服。
验收标准： 科研楼 D104 柜母排暴露问题整改后，目视确认母排不可直接触及（IPXXB 防护等级）；全厂低压一级配电柜分隔形式核查完成后形成记录。
16
2.4.1.3. 配电设备安全连锁/闭锁
现状：
依据 S4-6 评估总表（E-0249），现场检查发现柜门打不开（被遮挡）的问题，建议为"定期确认有效性"。这意味着部分配电柜的柜门无法正常开关，可能影响操作人员对柜内设备的操作和检修。
资料不完整说明：
本次评估未提供针对"五防闭锁"功能的专项测试记录。 依据知识库参考（KU-2.4-03），高压开关设备应满足"五防"要求：防止带负荷分合隔离开关、防止误分误合断路器、防止带接地线合闸、防止带电挂接地线、防止误入带电间隔。五防功能的验证需要通过实际操作测试（如电磁锁功能试验、机械联锁试验）完成，目前缺乏此类检测数据。以下判断基于柜门被遮挡这一唯一可确认的事实，属于低置信度、待核实。
判断：
柜门被遮挡无法打开，直接影响以下两个方面：一是运维人员无法正常进行柜内设备的巡视、操作和维护，可能导致设备缺陷得不到及时发现和处理；二是紧急情况下（如柜内设备冒烟、起火），无法快速打开柜门进行应急处置。对于高压配电柜，柜门的启闭与电磁锁联锁装置相关联，柜门被遮挡还可能影响五防功能的正常实现。
风险机理：
正常工况下： 柜门被遮挡使运维人员无法正常开展日常巡检，柜内设备缺陷（如接线松动、绝缘劣化、凝露积尘）得不到及时发现，长期积累可能导致故障发生。
故障工况下： 若柜内设备发生故障（如弧光短路、绝缘击穿），运维人员无法及时打开柜门进行应急操作，延误故障隔离时间。对于高压柜，若电磁锁联锁功能因柜门遮挡而无法正常工作，还可能导致误入带电间隔的严重人身安全事故。
传播影响分析（XMR-2.4-002）： 柜门遮挡缺陷对双路电源人工切换能力存在传播影响。2.1.3（C-2.1-2-1-3）明确指出"备用电源无法自动切换"（E-0236），双路电源切换完全依赖人工操作（E-0235）。若被遮挡的柜门涉及进线柜或母联柜操作面，则在主电源故障需紧急切换至备用电源时，运维人员可能因柜门无法打开而无法执行切换操作，导致切换时间进一步延长甚至无法完成切换，直接放大2.1.3所识别的"切换依赖人工"的结构性脆弱风险。
建议：
立即整改： 排查被遮挡柜门的具体位置和原因（如外部设备堆放、建筑结构阻挡等），清除遮挡物，恢复柜门正常启闭功能。
短期（1-3个月）： 对全厂配电柜的五防闭锁功能进行一次专项验证测试，重点确认：电磁锁在柜内设备带电时能可靠锁死柜门、断电后能自动解锁；机械联锁动作正确无卡滞；操作流程符合五防要求。测试结果形成记录。
扩展排查： 检查是否存在其他位置的柜门被遮挡或联锁被旁路的情况，逐一整改。
验收标准： 所有配电柜柜门均可正常启闭，不受外部遮挡；五防闭锁功能测试全部通过。
执行前提依赖说明（XMR-2.4-002）：
关键操作面优先恢复： 排查被遮挡柜门是否涉及进线柜、母联柜等关键操作面，优先恢复这些位置的柜门启闭功能，确保2.1.3所述人工切换操作可在紧急情况下执行。
切换操作面可达性： 验收标准中增加"关键切换操作面柜门启闭无障碍"的要求，确保双路电源切换操作不受阻碍。
17
2.4.1.4. 设备分合/储能/工作位置显示
原表对应内容
图证
评估总表 2.4.1.4：既有问题=14号宿舍楼箱变，断路器开关损坏，无法实现分合闸操作；既有风险=失去正常控制和保护功能，发生故障时无法及时切断电源；存在电气火灾、设备损坏及人员触电的严重安全风险；既有建议=1)立即更换损坏的断路器开关，选择与原型号匹配或技术参数更优的产品；2)更换前检查回路负荷情况，临时安排转供或限电措施；3)更换后进行分合闸测试和保护功能验证；4)建立断路器定期检查和维护制度，确保操作机构灵活可靠。来源：E-0285
原表图证
评估总表 2.4.1.4：既有问题=老配电房（低压）出线柜多处开关状态指示灯损坏；既有风险=运维人员无法直观判断断路器的分合闸状态、储能状态和故障信号，容易造成误判；存在误操作、电弧灼伤和设备损坏风险；既有建议=1)检查损坏指示灯的原因（灯泡烧毁、线路断开、电源故障），逐一修复或更换；2)对所有出线柜指示灯进行全面检查，批量更换老化部件；3)将指示灯检查纳入日常巡检项目，确保状态显示正确可靠。来源：E-0298
原表图证
现状：
本次评估发现两类设备操作与状态显示方面的缺陷：
14号宿舍楼箱变断路器开关损坏（E-0285）： 该箱变内的断路器已经损坏，无法实现正常的分合闸操作，同时操作机构和储能机构可能也已失效。该缺陷已导致该回路丧失正常的控制和保护功能。
老配电房（低压）出线柜多处开关状态指示灯损坏（E-0298）： 低压出线柜上用于显示断路器分合闸状态、储能状态和故障信号的指示灯多处损坏，运维人员无法直观判断断路器当前状态。
判断：
14号宿舍楼箱变断路器无法分合闸属于致命级别缺陷——设备已丧失最基本的保护功能。老配电房出线柜指示灯损坏属于重大级别缺陷——虽然不影响断路器本身的电气保护功能，但对运维人员的正确判断构成障碍。
风险机理：
断路器无法分合闸（14号宿舍楼箱变）： 失去正常控制和保护功能后，发生故障时无法及时切断电源，故障电流将持续通过设备和线路，可能引发电气火灾、设备烧毁扩大以及人员触电的严重安全后果。此缺陷在上一节（2.4.1.1）已有详细风险机理分析。
状态指示灯损坏（老配电房）： 指示灯损坏使运维人员对断路器状态的判断失去视觉辅助。在正常操作中，可能因误判断路器位置（分/合闸）而导致误操作；在故障排查中，无法快速确认故障回路的断路器是否已正确断开，延误故障处理。在最严重情况下，运维人员可能在断路器处于合闸状态下进行检修作业，造成人身触电或弧光灼伤事故。
建议：
立即整改： 更换14号宿舍楼箱变内损坏的断路器，选择与原型号匹配或技术参数更优的产品。更换前应检查回路负荷情况，必要时安排临时转供或限电措施。更换后进行分合闸测试和保护功能验证。
短期（1-3个月）： 对老配电房（低压）出线柜所有损坏的指示灯进行批量更换，逐一检查损坏原因（灯泡烧毁、线路断开、电源故障等），确保更换后指示功能正常。
扩展排查： 对全厂各配电室的断路器操作机构和状态显示装置进行一次全面排查，确认各关键位置断路器能正常分合闸、储能指示正确、故障信号灯功能完好。
验收标准： 14号宿舍楼箱变更换后的断路器能正常分合闸不少于5次循环，保护定值经测试确认正确。老配电房出线柜指示灯更换后，所有指示灯显示正确（合闸亮红灯、分闸亮绿灯或按设备标准执行）。
18
2.4.2. 安装规范性问题
2.4.2.1. 裸露导体防护
原表对应内容
图证
科研楼配电房/D101：其他检查发现=裸露电缆来源：E-0059
原表图证
科研楼配电房/D101：其他检查发现=裸露电缆来源：E-0059
原表图证
原表图证汇总（续）
原表对应内容
图证
评估总表 2.4.2.1：既有问题=科研楼配电房D104出线柜母线接头裸露；既有风险=存在操作人员触电风险；既有建议=1)建议立即加装防护罩，完善保护措施；2)在柜门张贴高压危险警示标识。来源：E-0279
原表图证
评估总表 2.4.2.1：既有问题=第二实训楼一层强电间配电箱内存在铜线裸露现象；既有风险=带电导体失去绝缘保护，人员触碰极易发生触电事故；存在严重人身触电和火灾风险；既有建议=1)立即断电，对裸露铜线进行绝缘包扎或加装绝缘套管；2)检查配电箱内所有接线端子，紧固松动连接；3)加装或修复配电箱防护面板，防止人员误触带电部分；4)整改完成后进行绝缘电阻测试和通电试验。来源：E-0291
原表图证
原表图证汇总（续）
原表对应内容
图证
评估总表 2.4.2.1：既有问题=各楼层墙壁上的配电箱多处存在烧损痕迹，线路老化问题普遍，绝缘防护不到位，线路破损；既有风险=易引发短路、漏电和电气火灾，存在严重电气火灾和人身触电风险；既有建议=1)对所有存在烧损痕迹的配电箱进行全面检查和整改；2)更换老化线路和破损绝缘层，对裸露导体进行绝缘恢复或加装护套；3)检查配电箱内断路器和接线端子，更换过热变色或烧损部件；4)清理配电箱内灰尘和杂物，保持整洁和散热良好；5)建立配电箱定期巡检制度，利用红外测温检测异常发热点。来源：E-0299
原表图证
评估总表 2.4.2.1：既有问题=科研楼一层强电间，配电箱内接线裸露，绝缘不规范；既有风险=带电导体失去有效绝缘保护，人员触碰时极易发生触电事故；裸露导体之间或与其他金属部件接触可能引发短路和电弧故障，存在严重人身触电和电气火灾风险；既有建议=1)立即对裸露接线进行整改，按规范进行绝缘包扎或加装绝缘护套；2)检查所有接线端子是否紧固，接触是否良好，排除松动和过热隐患。来源：E-0303
原表图证
现状：
本次评估在多处发现裸露导体防护不到位的问题，按位置分列如下：
第二实训楼一层强电间（E-0291）： 配电箱内存在铜线裸露现象，导体失去绝缘保护直接暴露。
各楼层配电箱（E-0299）： 多处墙壁上的配电箱存在烧损痕迹，线路老化问题普遍，绝缘防护不到位，线路外皮破损。
科研楼一层强电间（E-0303）： 配电箱内接线裸露，绝缘处理不规范。
S4-4 总配评估数据： 根据总配评估详情表的检查结果，16号楼配电房（16号楼进线、17号楼进线）和13号楼配电房的裸露导体绝缘防护检查结果为 OK（E-0075、E-0084、E-0093）。科研楼配电房 1#（E-0129）和 2#（E-0138）的裸露导体绝缘防护检查结果同样为 OK。需要注意的是，科研楼配电房和老配电房在等电位连接与接地检查项中存在 NG 情况（E-0130、E-0139），该问题将在 2.4.2.2 节中详细分析。
判断：
上述问题按严重程度分级：第二实训楼铜线裸露和科研楼强电间接线裸露属于致命级别——带电导体完全失去绝缘保护，人员可直接接触。各楼层配电箱烧损和线路老化属于重大级别——绝缘系统已处于劣化过程中，持续发展将导致短路故障。
风险机理：
正常工况下的慢性危害： 裸露导体在正常运行中持续暴露于潮湿空气、粉尘、小动物等环境因素中，绝缘强度随时间降低。配电箱内烧损痕迹表明已发生过局部过热或放电事件，其周边绝缘材料的热老化和电老化速度会进一步加快。
故障工况下的耦合放大效应： 若在裸露导体附近发生异物落入、水汽凝结或振动松脱等情况，可能直接导致相间短路或对地短路。短路电弧温度可达 3000-5000°C，瞬间引燃周边绝缘材料和可燃物，引发电气火灾。同时，裸露的带电导体对人体构成直接触电威胁，特别在检修、巡检等人员靠近场景中，触电风险极高。
建议：
立即整改： 对第二实训楼一层强电间配电箱和科研楼一层强电间配电箱内的裸露铜线进行断电后绝缘包扎或加装绝缘套管。更换烧损和绝缘破损的线路段，对过热变色的接线端子进行更换。整改完成后进行绝缘电阻测试和通电试验。
短期（1-3个月）： 对全厂各楼层配电箱进行一次全面排查，建立缺陷台账，按"烧损痕迹、线路老化、绝缘破损、裸露导体"四个维度逐箱登记。
扩展排查： 当发现个别配电箱存在烧损或裸露导体时，应将排查范围扩大至同区域、同批次、同类型的配电箱，确认是否为系统性问题。
验收标准： 裸露导体修复后，用兆欧表测量绝缘电阻不低于 0.5MΩ（500V 档）；目视确认所有导体均有有效绝缘防护或物理遮挡。
执行前提依赖说明（XMR-2.4-004）：
LOTO程序前置： 停电检修作业须在2.5.5 LOTO程序建立并经培训验证后方可执行（E-0021确认LOTO程序NG）。裸露导体修复前须确认操作人员持有合格安全用具。
备件到位前置： 断路器更换和零线更换所需备件须在2.5.6备件管理制度建立后采购到位（E-0157等证据显示7个配电房整机备件均NG）。
维护计划协调： 整改排程须纳入2.5.3.2维护计划体系统一安排（E-0024确认维护计划NG）。
19
2.4.2.2. 等电位连接与接地问题
原表对应内容
图证
科研楼配电房/1#：等电位连接与接地=NG来源：E-0130
原表图证
科研楼配电房/2#：等电位连接与接地=NG来源：E-0139
原表图证
原表图证汇总（续）
原表对应内容
图证
老配电房（低压）/变压器：等电位连接与接地=NG来源：E-0148
原表图证
评估总表 2.4.2.2：既有问题=科研楼开闭所、配电房，老配电房（高压）、老配电房（低压），目视均没有看到等电位接地体；既有风险=存在触电风险；既有建议=建议核实查，若无等电位接地体需尽快完善来源：E-0282
原表图证
现状：
本次评估发现接地与等电位连接存在多处缺陷，涉及的配电室和开闭所包括：
缺少接地扁铁（E-0252）： 科研楼开闭所、科研楼配电房、老配电房（高压）、老配电房（低压）四处均缺少接地扁铁，评估总表建议"专项整改"。
目视未见等电位接地体（E-0282）： 科研楼开闭所、科研楼配电房、老配电房（高压）、老配电房（低压），目视均未看到等电位接地体。评估建议核实确认，若无等电位接地体需尽快完善。
S4-4 总配评估等电位检查结果：
16号楼配电房（16号楼、17号楼）：等电位连接与接地 OK（E-0076、E-0085）
13号楼配电房（11-13号楼）：等电位连接与接地 OK（E-0094）
文体中心配电房（1#、2#、3#）：等电位连接与接地 OK（E-0103、E-0112、E-0121）
科研楼配电房（1#、2#）：等电位连接与接地 NG（E-0130、E-0139）
老配电房（低压）：等电位连接与接地 NG（E-0148）
判断：
科研楼开闭所、科研楼配电房和老配电房的接地缺陷属于重大级别。四处配电场所同时缺少接地扁铁和等电位接地体，表明该区域的接地系统存在系统性缺陷，而非个别遗漏。
风险机理：
正常工况下的慢性危害： 缺少等电位接地体意味着配电柜金属外壳、电缆桥架、建筑钢筋等金属部件之间缺乏可靠的等电位连接。正常运行中，感应电压可能在不同金属部件之间产生电位差，长期积累的微弱泄漏电流可能加速金属连接点的腐蚀。
故障工况下的耦合放大效应： 当发生接地故障（如设备绝缘击穿导致外壳带电）时，缺少可靠的等电位连接将导致故障点与周围金属部件之间存在显著电位差，可能产生接触电压和跨步电压，对人员构成触电危险。同时，不完善的接地系统无法为故障电流提供低阻抗回路，可能导致保护装置动作不灵敏甚至拒动，使故障持续存在并扩大。此外，等电位连接缺失还会降低防雷和抗电磁干扰能力，在雷击或操作过电压事件中，不同电位的金属部件之间可能产生放电火花，引燃可燃物。
传播影响分析（XMR-2.4-003）： 接地缺陷对剩余电流保护功能存在传播影响。2.3.2（C-2.3-2-3-2）在老配电房低压系统发现14#柜-3回路剩余电流高达11.3A/45.20%（E-0071），属于严重异常，并指出"零地混接或漏电可能"（E-0257）。2.4.2.2和2.3.2在老配电房这一共同位置存在根因-表象的传播关系：2.4.2.2识别的接地系统缺陷（缺少接地扁铁和等电位接地体）是故障电流回流路径不完整的物理原因，而2.3.2识别的严重剩余电流可能是该接地缺陷在电气测量层面的表象之一。接地缺陷可能导致故障电流回流路径不完整，影响剩余电流保护装置的正常检测和动作。
建议：
立即核实： 对科研楼开闭所、科研楼配电房、老配电房（高压和低压）四处逐一打开电缆沟盖板、检查柜内接地排连接，确认接地扁铁和等电位接地体的实际安装情况。若确实缺失，应立即进行专项整改设计。
短期（1-3个月）： 按照 GB 50169-2016《电气装置安装工程接地装置施工及验收规范》要求，在上述四处配电场所安装接地扁铁和等电位接地体，将所有配电柜金属外壳、电缆桥架、金属管道等可靠连接至接地系统。确保接地电阻不大于 4Ω。
验收标准： 接地电阻测试值不大于 4Ω；所有金属部件间的等电位连接连续可靠（过渡电阻不大于 0.2Ω）；接地扁铁截面满足设计要求。
协同整改要求（XMR-2.4-003）：
老配电房同步排查： 老配电房的接地整改应与2.3.2中14#柜-3回路漏电排查同步实施，接地系统修复后复测该回路剩余电流以验证改善效果。
传播关系明确： 在整改方案中明确接地缺陷与剩余电流异常的传播关系，确保整改措施能同时解决两个层面的问题。
20
2.4.2.3. 电气连接问题
原表对应内容
图证
评估总表 2.4.2.3：既有问题=第二实训楼一层强电间动力柜零线腐蚀严重，即将断裂；既有风险=裸露带电导体可能引发人员触电事故，或造成相间短路、接地故障，存在火灾风险；电缆混乱缺乏防护，有电缆损坏及电气火灾风险；既有建议=1)建议立即更换现有零线；2)检查电缆敷设路径，消除机械损伤隐患；3)规范电缆走向，确保电缆可靠固定；4)加强配电房巡检，建立缺陷闭环管理制度。来源：E-0283
原表图证
评估总表 2.4.2.3：既有问题=宿舍楼强电间交流配电柜线路老化，柜体腐蚀严重，接线端螺帽生锈与断路器黏连；；既有风险=存在触电风险；既有建议=1)立即安排停电检修，更换腐蚀严重的柜体和受损部件；2)更换生锈黏连的螺帽和断路器，确保连接可靠、操作灵活；3)对老化线路进行绝缘测试，不合格的予以更换；4)改善强电间环境条件（通风、防潮），减缓设备腐蚀老化；5)制定设备更新改造计划，逐步淘汰超期服役设备。来源：E-0286
原表图证
原表图证汇总（续）
原表对应内容
图证
评估总表 2.4.2.3：既有问题=教职工宿舍楼室外箱变断路器临时固定在零排上；既有风险=可能引发过热、电弧故障；还可能造成误操作或检修时误判回路，存在电气火灾、设备损坏及人员触电风险；既有建议=1)立即停电，将断路器从错误位置拆除；2)按规范在专用DIN导轨或安装支架上重新固定断路器；3)检查零排和断路器端子是否因过热受损，必要时更换。来源：E-0284
原表图证
现状：
本次评估发现多处严重的电气连接质量问题：
第二实训楼一层强电间动力柜（E-0283）： 零线腐蚀严重，即将断裂。电缆敷设混乱，缺乏有效防护。
教职工宿舍楼室外箱变（E-0284）： 断路器被临时固定在零排上，属于非规范安装。
宿舍楼强电间（E-0286）： 交流配电柜线路老化，柜体腐蚀严重，接线端螺帽生锈并与断路器黏连。
判断：
第二实训楼零线即将断裂属于致命级别缺陷——零线断开将直接导致三相不平衡时中性点电位偏移，造成部分回路电压异常升高。教职工宿舍楼箱变断路器固定在零排上属于重大级别——存在过热和误操作风险。宿舍楼强电间线路老化、螺帽黏连属于重大级别——电气连接质量和操作可靠性均已受到严重影响。
风险机理：
零线腐蚀即将断裂（第二实训楼）： 零线承担三相不平衡电流的回流功能。当零线截面因腐蚀而减小，接触电阻增大，局部发热加剧，加速腐蚀进程，形成"腐蚀→电阻增大→发热加剧→进一步腐蚀"的恶性循环。零线断裂后，三相负载中性点发生偏移，轻载相电压可能升高至接近线电压（380V），导致该相上的单相设备过压损坏；同时重载相电压降低，设备无法正常工作。裸露的腐蚀导体还存在直接触电和相间短路风险。
断路器固定在零排上（宿舍楼箱变）： 断路器作为控制和保护元件，必须安装在专用的安装支架或 DIN 导轨上。将其临时固定在零排上，一是机械固定不可靠，运行振动可能导致端子松动产生电弧；二是零排通过大电流时的发热可能传递至断路器本体，影响其正常动作特性；三是检修时极易误判回路，造成误操作。
柜体腐蚀与螺帽黏连（宿舍楼强电间）： 螺帽锈蚀并与断路器黏连，直接导致运维人员无法在需要时断开或合上断路器，保护功能和操作功能丧失。柜体腐蚀可能已影响结构强度和接地连续性。
建议：
立即整改： 第二实训楼零线——立即停电更换腐蚀严重的零线，新零线截面应不小于相线截面，连接处做好防腐处理。教职工宿舍楼箱变——立即停电，将断路器从零排上拆除，按规范在专用 DIN 导轨或安装支架上重新固定。宿舍楼强电间——立即安排停电检修，更换生锈黏连的螺帽和受影响的断路器。
短期（1-3个月）： 改善宿舍楼强电间的环境条件（通风、防潮），减缓设备腐蚀老化。对所有腐蚀部位进行清洁、打磨，必要时涂抹导电膏和防锈剂。
扩展排查： 对全厂同类型强电间、箱变进行一次全面的电气连接质量检查，重点关注腐蚀环境下的接线端子、螺栓紧固力矩和导体截面完整性。
验收标准： 零线更换后测量通路电阻合格，接线端子力矩按厂家要求紧固并做力矩标记（点漆）；断路器重新固定后操作灵活，分合闸测试通过。
执行前提依赖说明（XMR-2.4-004）：
LOTO程序前置： 停电检修作业须在2.5.5 LOTO程序建立并经培训验证后方可执行（E-0021确认LOTO程序NG）。裸露导体修复前须确认操作人员持有合格安全用具。
备件到位前置： 零线更换和断路器更换所需备件须在2.5.6备件管理制度建立后采购到位（E-0157等证据显示7个配电房整机备件均NG）。
维护计划协调： 整改排程须纳入2.5.3.2维护计划体系统一安排（E-0024确认维护计划NG）。
21
2.4.2.4. 标牌标识
原表对应内容
图证
评估总表 2.4.2.4：既有问题=老配电房（高压）配电柜出线去处标注不清晰；既有风险=运维人员无法快速识别各回路供电范围和对应负荷，影响日常巡检、故障排查和应急处置；紧急情况下可能因无法确定回路关系而延误处置，甚至误操作错误回路，存在运维效率低下和误操作风险；既有建议=1)对所有配电柜出线进行逐一核对和标识，制作清晰的电缆去向标牌；2)标牌应包含回路编号、供电区域、负荷名称、电缆规格等信息；3)建立配电系统台账和单线图，确保图纸与实际接线一致；4)使用统一的编号规则和颜色标识，便于快速识别；5)定期检查标识完好性，发现褪色或脱落及时更换。来源：E-0308
原表图证
评估总表 2.4.2.4：既有问题=各建筑楼栋三级配电柜的名称都一致，没有区分，不利于快速定位问题发生位置；既有风险=当发生故障或需要操作时，运维人员无法快速定位具体配电柜位置，延误故障排查和应急处理；同时不利于设备台账管理和维护计划制定，存在运维效率低下和应急处置延误风险；既有建议=1)对所有三级配电柜进行统一编号，编号规则应体现楼栋、楼层、区域等信息；2)在配电柜醒目位置粘贴标识牌，注明编号、供电范围和管理责任人；3)建立配电柜台账，记录每台设备的型号、位置、投运日期等信息；4)更新配电系统图纸，在单线图上标注各配电柜编号和位置；5)将标识管理纳入设备验收和巡检内容，确保标识清晰准确。来源：E-0309
原表图证
现状：
本次评估发现以下标牌标识问题：
老配电房高压出线标注不清晰（E-0308）： 高压配电柜出线的去处标注不清晰，运维人员无法快速识别各回路的供电范围和对应负荷。
各楼栋三级配电柜名称一致（E-0309）： 所有建筑楼栋的三级配电柜的名称都一致，没有区分，不利于快速定位问题发生位置。现场照片（P-0056）可佐证。
S4-4 色标标识检查（E-0077、E-0086）： 16号楼配电房（16号楼和17号楼进线）的色标标识检查结果为 OK。
判断：
三级配电柜名称无区分属于重大级别缺陷——在紧急情况下直接影响故障定位和应急处置效率。高压出线标注不清晰属于重大级别——高压设备误操作后果严重。色标标识在已检查的总配位置显示正常。
风险机理：
正常工况下的慢性危害： 标识不清导致日常巡检效率低下，运维人员需要花费额外时间确认设备和回路关系，增加了操作的不确定性。设备台账管理因标识缺失而难以建立准确的对应关系，维护计划制定缺乏可靠依据。
故障工况下的耦合放大效应： 当发生电气故障需要紧急停电时，运维人员必须在最短时间内准确识别故障回路并切断电源。若配电柜名称一致、出线标注不清，可能误停非故障回路，延长故障处理时间；更严重的是可能误操作错误回路，在高压侧造成带负荷拉刀闸、误入带电间隔等恶性事故。对于消防等应急场景，每一秒的延误都可能造成火灾范围扩大。
建议：
短期（1-3个月）： 对所有三级配电柜进行统一编号，编号规则应体现楼栋、楼层、区域等层级信息（如"14栋-3F-01"）。在配电柜醒目位置粘贴标识牌，注明编号、供电范围和管理责任人。对老配电房所有高压柜出线进行逐一核对和标识，标牌包含回路编号、供电区域、负荷名称、电缆规格等信息。
中期（3-6个月）： 建立配电柜台账，记录每台设备的型号、位置、投运日期等信息。更新配电系统图纸和单线图，标注各配电柜编号和实际位置。
扩展排查： 对全厂各配电室的标牌标识进行一次全面排查，统一编号规则和色标规范。
验收标准： 所有配电柜标识清晰可辨、内容完整（编号、回路名、额定参数、供电范围）；台账与现场实际一一对应。
22
2.4.2.5. 电缆、桥架、母线安装问题
原表对应内容
图证
评估总表 2.4.2.5：既有问题=文体中心配电房电缆接线不规范，且柜体有火灾痕迹；既有风险=会导致局部过热，可能引发电气火灾；柜体已有火灾痕迹说明曾发生过过热或电弧故障，若不及时处理可能再次引发火灾，存在严重电气火灾及设备损坏风险；既有建议=1)立即对不规范接线进行整改；2)全面检查柜内元器件状态，更换受损部件；3)清理柜内火灾残留物，检查绝缘距离是否符合要求；4)对柜体进行修复或更换，确保防护等级达标；5)加强日常巡检，利用红外测温监测接点温度。来源：E-0280
原表图证
评估总表 2.4.2.5：既有问题=教职工宿舍楼室外箱变私拉乱接（影响柜门开启及日常维保）；既有风险=存在火灾隐患；既有建议=1)立即清理私拉乱接的线路，统一规范布线，确保线路走桥架或穿管保护；2)确保日常维保通道畅通；3)加强用电管理，严禁私拉乱接。来源：E-0281
原表图证
原表图证汇总（续）
原表对应内容
图证
评估总表 2.4.2.5：既有问题=A教学楼一层环廊东南角配电箱安装不规范，无法巡查检修；既有风险=紧急情况下无法快速切断电源，延误故障处置；既有建议=1)重新选择符合规范的位置安装配电箱，底边距地高度宜为1.3-1.5m，便于操作和观察；2)在配电箱周围设置警示线和标识，防止被再次遮挡；3)对其他区域配电箱安装情况进行排查，一并整改不规范项目。来源：E-0300
原表图证
评估总表 2.4.2.5：既有问题=第一二餐厅强电间年久失修，桥架老化严重、线路裸露；既有风险=存在触电及火灾风险；既有建议=1)对餐厅强电间进行全面检修，制定整改方案和时间表；2)更换老化、变形和腐蚀的电缆桥架，重新规范敷设电缆；3)对裸露线路进行绝缘恢复，加装防护套管或线槽；4)检查并紧固所有接线端子，测量绝缘电阻和接地电阻。来源：E-0302
原表图证
原表图证汇总（续）
原表对应内容
图证
评估总表 2.4.2.5：既有问题=综合楼旁水系（旱喷）配电箱，私拉乱接、线路老化，箱内线路混乱；既有风险=易导致短路、过载和接触不良；线路老化使绝缘性能下降，可能引发漏电和电气火灾；箱内混乱还妨碍散热和检修，存在严重电气火灾、设备损坏和人员触电风险；既有建议=1)立即清理配电箱内私拉乱接的线路，恢复规范接线；2)更换老化线路，按负荷计算选择合适线径，确保满足载流量要求；3)整理箱内接线，绑扎固定，保持间距和散热空间；4)检查断路器配置是否合理，确保与负荷匹配并具有过载保护功能；5)修复配电箱门，防止非授权人员随意开启；6)张贴安全用电警示标识和接线示意图。来源：E-0310
原表图证
评估总表 2.4.2.5：既有问题=篮球主馆屋面电缆桥架盖板缺失，导致动力电缆老化加速；既有风险=动力电缆长期暴露于风吹日晒雨淋环境中，绝缘层加速老化、开裂，金属铠装腐蚀；水分进入可能引发相间短路或接地故障，同时鸟类和小动物可能损坏电缆，存在电气短路、设备损坏和电气火灾风险；既有建议=1)立即测量桥架规格，采购并安装匹配的桥架盖板；2)盖板应牢固固定，防止大风掀起，必要时加装卡扣；3)检查暴露电缆的绝缘状况，测量绝缘电阻，发现老化及时更换；4)建立屋面桥架巡检制度，发现盖板松动或缺失及时处理。来源：E-0312
原表图证
原表图证汇总（续）
原表对应内容
图证
评估总表 2.4.2.5：既有问题=图书馆电梯机房，私拉乱接，接线不规范（飞线、线径选择不当）；既有风险=飞线无固定保护易被机械损伤，线径过小会导致线路过载发热，可能引发绝缘熔化、短路和电气火灾；同时不规范接线影响电梯供电可靠性，存在电气火灾、设备损坏和人员被困风险；既有建议=1)立即拆除所有私拉乱接的飞线，按规范重新布线（穿管或走桥架保护）；2)根据负荷计算选择合适线径，确保满足载流量和压降要求；3)所有线路应固定牢靠，避免与运动部件接触；4)加装或恢复配电箱，集中管理机房内用电回路；5)检查电梯供电回路的保护配置，确保过载、短路保护完备；6)建立机房用电管理制度，禁止私拉乱接行为。来源：E-0314
原表图证
现状：
本次评估发现以下电缆、桥架和设备安装方面的问题：
第一二餐厅强电间（E-0302）： 强电间年久失修，电缆桥架老化严重、线路裸露。现场照片（P-0049）可佐证。存在触电及火灾风险。
A教学楼一层环廊东南角（E-0300）： 配电箱安装不规范，无法巡查检修。安装位置导致运维人员无法正常接近设备进行巡检和操作。现场照片（P-0047）可佐证。
判断：
餐厅强电间桥架老化和线路裸露属于重大级别——桥架失去防护功能，电缆失去物理支撑和保护。A教学楼配电箱安装不规范属于重大级别——直接影响日常维护和紧急处置能力。
风险机理：
正常工况下的慢性危害： 桥架老化后金属结构强度下降，可能无法承受电缆重量，导致桥架变形、下垂，进而对电缆产生侧向压力和弯曲应力。长期作用下，电缆绝缘层受力变形，绝缘性能逐渐降低。线路裸露进一步加速了绝缘材料受环境因素（潮湿、粉尘、温度变化）影响的老化速度。
故障工况下的耦合放大效应： 当老化桥架区域发生电缆短路时，桥架作为金属导体可能成为故障电流的旁路，导致故障范围扩大。若桥架接地不连续（老化连接点松动），故障电流可能通过非预期路径流散，产生电弧引发火灾。A教学楼配电箱安装位置不当，紧急情况下无法快速切断电源，延误故障处理时间，使原本可以控制的小故障演变为大面积停电或火灾。
建议：
短期（1-3个月）： 对第一二餐厅强电间进行全面检修，制定整改方案和时间表。更换老化、变形和腐蚀的电缆桥架，重新规范敷设电缆，对裸露线路进行绝缘恢复。对A教学楼一层环廊东南角配电箱重新选择符合规范的位置安装，底边距地高度宜为1.3~1.5m，便于操作和观察，周围设置警示线和标识。
扩展排查： 对全厂各楼层强电间、配电间的桥架状态和配电箱安装位置进行全面排查，重点检查老旧建筑和长期缺乏维护的区域。
验收标准： 新安装或修复的桥架支架间距水平不超过2m、垂直不超过1.5m；电缆填充率不超过40%；配电箱安装位置满足操作和检修空间要求；所有接线端子紧固力矩合格。
23
2.4.2.6. 设备外壳IP等级与封堵问题
原表对应内容
图证
评估总表 2.4.2.6：既有问题=篮球主馆屋面风冷热泵动力柜，柜门密封不严，导致柜内淋雨暴晒，内部线路绝缘皮老化加重；既有风险=严重影响设备寿命和安全运行，存在电气短路、设备损坏和电气火灾风险；既有建议=1)立即更换或修复柜门密封条，确保柜门关闭后密封良好；2)检查柜体接缝和进线孔封堵，采用防水胶泥或密封圈封堵所有缝隙；3)在柜顶加装防水雨檐，防止雨水直接冲刷柜门；4)评估动力柜IP等级是否符合户外安装要求，必要时更换为IP54及以上等级柜体；5)考虑在动力柜上方搭建遮阳防雨棚，降低日晒雨淋影响；6)建立屋面设备专项巡检制度，雨季和高温季节加强检查。来源：E-0311
原表图证
评估总表 2.4.2.6：既有问题=综合楼负一层人防配电箱，生锈老化严重；既有风险=锈蚀可能导致接地不良、短路和漏电保护失效，同时影响设备正常操作和分断能力，存在电气火灾、漏电触电和设备故障多重风险；既有建议=1)对生锈配电箱进行评估，严重腐蚀的予以整体更换；2)新箱体应选用防潮防腐材质（如不锈钢或喷塑钢板），防护等级不低于IP54；3)改善负一层通风和除湿条件，降低环境湿度；4)检查箱内所有元件和接线，更换锈蚀部件，紧固松动连接，定期检查功能是否正常；5)对箱体进行防锈处理，定期涂刷防锈漆；6)建立潮湿环境设备专项巡检制度，加强防腐检查。来源：E-0315
原表图证
原表图证汇总（续）
原表对应内容
图证
评估总表 2.4.2.6：既有问题=部分线缆穿越墙体/楼板处缺少防火封堵，多处封堵不严/缺少封堵；既有风险=发生火灾时火焰和烟气可能沿电缆孔洞蔓延，扩大火灾范围；；既有建议=1)按规范对所有线缆穿越处进行防火封堵；2)采用符合GB 23864标准的防火封堵材料；3)定期检查封堵完好性。来源：E-0316
原表图证
现状：
本次评估发现以下防护等级和封堵方面的问题：
篮球主馆屋面动力柜（E-0311）： 风冷热泵动力柜柜门密封不严，导致柜内淋雨暴晒，内部线路绝缘皮老化加重。现场照片（P-0058）可佐证。
综合楼负一层人防配电箱（E-0315）： 生锈老化严重，可能已丧失IP防护等级。现场照片（P-0062）可佐证。
多处防火封堵缺失（E-0316）： 部分线缆穿越墙体/楼板处缺少防火封堵，多处封堵不严或缺少封堵。现场照片（P-0063）可佐证。
评估总表汇总（E-0256）： 多处封堵不严/缺少封堵，建议维护时消缺。
判断：
篮球主馆动力柜密封不严属于重大级别——户外设备防护等级不足，雨水侵入直接威胁设备安全。综合楼人防配电箱锈蚀属于重大级别——箱体完整性受损，IP防护功能丧失。防火封堵缺失属于重大级别——火灾隔离功能失效。
风险机理：
设备防护等级失效（篮球主馆动力柜）： 屋面风冷热泵动力柜安装在室外环境，正常应达到 IP54 及以上防护等级。柜门密封不严导致雨水直接渗入柜内，水汽加速绝缘材料劣化，同时可能导致电气连接点腐蚀和短路。在雨季，这种风险呈季节性加剧。长期日晒雨淋还会导致柜体金属结构腐蚀、密封条老化形成进一步恶化的循环。
设备外壳锈蚀（综合楼人防配电箱）： 人防配电箱位于地下负一层，潮湿环境导致箱体锈蚀严重。锈蚀使金属箱体的机械强度降低，可能影响门锁功能和接地连续性。潮湿环境加上防护失效，为凝露和电气击穿提供了条件。
防火封堵缺失： 电缆穿越防火分区的墙体或楼板时，若孔洞未进行有效封堵，火灾发生时火焰和烟气可沿电缆孔洞蔓延至相邻防火分区，使防火分隔形同虚设。电缆绝缘层在火焰中燃烧后，裸露的导体可能成为新的故障点，导致更大范围的短路停电。烟气蔓延还会释放有毒气体，危及人员疏散。
建议：
立即整改： 篮球主馆屋面动力柜——立即更换或修复柜门密封条，确保柜门关闭后密封良好。评估该动力柜 IP 等级是否满足户外安装要求，必要时更换为 IP54 及以上等级柜体。综合楼人防配电箱——对锈蚀严重的配电箱进行评估，严重腐蚀的予以整体更换，新箱体选用防潮防腐材质，防护等级不低于 IP54。
短期（1-3个月）： 按照 GB 23864-2009《防火封堵材料》标准，对所有线缆穿越防火分区的孔洞进行防火封堵，采用经认证的防火封堵材料。定期检查封堵完好性。
扩展排查： 对全厂所有穿越防火分区的电缆孔洞进行排查，建立封堵台账，确认封堵的完整性和有效性。
验收标准： 动力柜柜门关闭后密封良好，淋水测试无渗入；人防配电箱更换后箱体完好、防护等级满足要求；防火封堵完成后目视检查封堵密实、无遗漏孔洞。
跨模块依赖说明（XMR-2.4-001）：
防火封堵作为故障遏制屏障： 2.4.2.6识别的防火封堵缺陷（E-0316、E-0256）是重大级别的故障遏制屏障缺失——防火封堵的功能是在故障（特别是电气火灾）条件下阻止火焰和烟气通过电缆孔洞在防火分区间蔓延。该缺陷直接决定了故障是被限制在一个防火分区内还是扩散至相邻区域。
链接至2.5.3.2维护优先级矩阵： 防火封堵补救属于故障遏制屏障维护行动，需要在2.5.3.2维护优先级矩阵中明确包含，优先级为P2（30天补救窗口），与重大级别严重性一致。这确保防火封堵缺陷不会在2.5.3.2的一般性"全部设备缺陷"表述中被遗漏，而是获得与已映射项（E-0247、E-0285、E-0249）相同的明确调度关注。
老化设备链接至2.5.7生命周期管理： 对于综合楼人防配电箱（E-0315）这类因老化导致防护等级丧失的设备，其整体更换决策应纳入2.5.7生命周期管理框架，进行全生命周期成本评估和更换时机规划。
协调要求： 防火封堵整改排程须纳入2.5.3.2维护计划体系统一安排（E-0024确认维护计划NG），确保在维护计划建立时将防火封堵作为高优先级项目纳入。
24
2.4.3. 带病运行问题汇总
2.4.3.1. 低压回路剩余电流过大
原表对应内容
图证
老配电房（低压）/14#柜-3：实测剩余电流=11.3A；占运行电流=45.20%来源：E-0071
原表图证
现状：
依据 S4-4 诊断工作用表的低压评估数据，各变压器低压侧进线的剩余电流实测结果如下：
配电房
回路
运行电流(A)
剩余电流(A)
占比(%)
16号楼配电房
进线D1601
123
0.1
0.08%
16号楼配电房
D1606-3
—
0
0.00%
16号楼配电房
进线D1701
186
0.1
0.05%
16号楼配电房
D1705-6
—
0
0.00%
13号楼配电房
进线D1301
171
0.4
0.23%
13号楼配电房
D1304-6
—
0
0.00%
文体中心配电房
1D1
26
0.7
2.69%
文体中心配电房
2D1
15
0.8
5.33%
文体中心配电房
3D1
140
2.1
1.50%

数据来源：E-0028、E-0031、E-0034、E-0037、E-0042、E-0045、E-0048、E-0052、E-0055。
同时，评估总表记录（E-0257）指出存在"零地混接或漏电可能"，建议尽快确定原因并消除。
判断：
从绝对值来看，所有测量点的剩余电流均不大于 2.1A，远低于 10A 的注意值阈值（参考 KU-2.4-11 的评估标准），当前整体处于 OK 状态。但需关注以下异常：
文体中心2D1回路： 剩余电流占比 5.33%，超过 3% 的注意线。虽然绝对值仅 0.8A，但占比偏高反映了该回路的绝缘状态或零线-地线连接方式需要进一步排查。
E-0257提到的零地混接或漏电可能： 评估总表明确指出存在此类隐患，需尽快定位原因。
以上判断基于实测数据，置信度为高，但零地混接的具体位置和原因尚未在本次评估中定位确认。
风险机理：
正常工况： 当前剩余电流水平对供电安全不构成即时威胁，但零地混接若持续存在，可能导致保护装置误动作、电磁干扰增加。
故障工况下的恶化路径： 若零地混接点的接触状态因振动、腐蚀等因素恶化，接触电阻增大，在大电流通过时产生局部过热。同时，混接为故障电流提供了非预期路径，可能干扰剩余电流保护装置的正常动作。在潮湿季节，绝缘性能下降可能使剩余电流进一步增大，当超过保护装置的动作阈值时造成误跳闸，影响供电连续性。
建议：
短期（1-3个月）： 对文体中心 2D1 回路进行专项排查，逐级测量各支路剩余电流，定位偏高的原因（设备绝缘劣化、零地混接等）。对评估总表提到的零地混接隐患进行专项排查，检查配电系统中性线（N）和保护接地线（PE）的连接是否在规范要求的位置（仅在变压器低压侧中性点处一点连接），查找是否存在多点接地或混接。
中期（3-6个月）： 整改后再次测量验证，确认剩余电流恢复正常水平。将剩余电流监测纳入日常巡检。
验收标准： 排查整改后，文体中心 2D1 回路剩余电流占比降至 3% 以下；零地混接隐患消除。
25
2.4.3.2. 部分高压柜照明功能缺失
现状：
依据 S4-6 评估总表（E-0258），高压柜照明功能的评估结论为 OK。现场检查确认高压柜内照明功能正常。
判断：
本项检查未发现缺陷，状态为 OK。
建议：
保持当前状态。将高压柜内照明功能纳入年度维护检查项目，确保长期运行中照明功能持续正常。
26
2.4.3.3. 部分高压柜柜内除湿装置未开启
现状：
依据 S4-6 评估总表（E-0259），高压柜柜内除湿装置的评估结论为 OK。现场检查确认除湿装置运行正常。
判断：
本项检查未发现缺陷，状态为 OK。
建议：
保持当前状态。在湿度较高季节（如梅雨季节），建议加密对配电室内环境湿度的监测频次，确认除湿装置持续正常运行。若环境湿度长期超过 60%RH，应考虑增设工业除湿机作为补充。
27
2.4.4. 末端配电抽查情况
现状：
本次评估对末端配电设备进行了抽查，发现以下问题：
末端配电箱接线与绝缘（E-0260）： 多处末端配电箱存在接线不规范、绝缘皮缺失的问题。评估总表明确记录为"多处"，表明问题具有普遍性而非个别现象。
S4-4 低压评估数据： 各配电房进线回路的运行电流处于正常范围（16号楼123A/186A，13号楼171A，文体中心26A/15A/140A），但评估过程中注明"未提供额定容量，不能据此计算负荷率或判断过载"（E-0026、E-0027、E-0032、E-0033、E-0038），表明负荷率评估受到数据缺失的限制。
相关联发现： 各楼层墙壁配电箱的线路老化和烧损问题（E-0299，已在 2.4.2.1 中详细分析）也属于末端配电范畴的缺陷。
判断：
末端配电箱接线不规范和绝缘皮缺失属于重大级别缺陷——末端配电直接面向用户侧，接线质量和绝缘完整性直接关系用电安全。"多处"的描述表明该问题具有系统性，可能是安装施工质量管控不严或长期缺乏维护的结果。
风险机理：
正常工况下的慢性危害： 末端配电箱接线不规范（如导线交叉、绑扎松散、线鼻子未压接等）导致接触电阻增大，在负载电流通过时产生局部发热，长期作用下加速绝缘材料老化。绝缘皮缺失使导体直接暴露在环境中，潮气和粉尘侵入进一步降低绝缘性能。
故障工况下的耦合放大效应： 当末端负载增大（如多台空调同时启动）或发生短路时，接线不良的连接点可能因过热而熔断，产生电弧引燃周围可燃物。绝缘皮缺失的导体在振动或外力作用下可能发生相间短路，由于末端配电通常缺乏弧光保护，短路电弧持续时间取决于上级保护装置的动作时间，可能对设备造成严重损坏。
建议：
短期（1-3个月）： 对本次抽查发现问题的末端配电箱进行逐一整改，恢复绝缘皮、规范接线。整改完成后进行绝缘电阻测量和通电试验。
中期（3-6个月）： 对全厂末端配电箱进行一次全面排查，建立末端配电箱台账，记录每台设备的位置、型号、投运日期、检查结果等信息。对排查中发现的同类问题进行批量整改。
长期（6-12个月）： 将末端配电箱纳入定期巡检计划，建议每半年至少巡检一次。收集各回路额定容量数据，补充负荷率评估的缺失信息。
验收标准： 整改后末端配电箱接线规范、所有导体均有完整绝缘防护、绝缘电阻不低于 0.5MΩ（500V 档）；台账建立后覆盖率不低于 100%。
28
2.5. 运维管理与风险管控机制
2.5.1. SOP/EOP
调研范围与方法：本节信息来源于S2-1收资表中对标准操作程序（SOP）、应急操作程序（EOP）、工作票/操作票、应急预案及演练记录、运行维护与试验记录等管理文件的具备情况与有效性评价，以及S4-6评估总表中的既有评估结论与建议。调研方法包括文件审阅和收资表结构化评价。本节还整合了模块2.1对双路电源切换风险的识别（E-0235、E-0236）和模块2.3对保护装置操作管理的需求（E-0009）。
现状：
通过对收资表中管理文件的系统审查，该项目在SOP/EOP层面呈现以下状况：
SOP文件（标准操作程序）：具备情况=NG，有效性=NG。现场未见完善的电气设备标准操作程序，倒闸操作、停送电操作、检修作业、临时用电等关键操作类型均缺乏标准化作业指导文件（E-0023）。
EOP文件（应急操作程序）：具备情况=NG，有效性=NG。未建立覆盖全厂失电、变压器故障、母线故障、火灾、触电急救等主要应急场景的应急操作程序文件（E-0022）。
工作票/操作票：具备情况=NG，有效性=NG。未见规范的工作票和操作票管理制度及其执行记录（E-0020）。
应急预案及演练记录：具备情况=NG，有效性=NG。未建立应急预案体系，亦无演练记录（E-0025）。
运行维护与试验记录/近三年电气事故/未遂事件报告：具备情况=NG，有效性=NG。缺乏事故与未遂事件的记录和分析机制（E-0015）。
S4-6评估总表进一步确认：现场未见细致的SOP/EOP文件，运维管理体系与风险管控机制未建立（E-0287）。
此外，跨模块分析揭示了两个重要的SOP缺口领域：模块2.1明确识别该配电系统为"双路有源，切换靠人"的结构（E-0235、E-0236），但2.5.1未将双路电源手动切换纳入SOP框架；模块2.3确认保护定值管理缺失（E-0009），保护装置操作缺乏制度化程序，但2.5.1未涉及保护装置管理相关的操作程序。
管理文件完备性矩阵
文件类型
具备情况
有效性
SOP文件（标准操作程序）
NG
NG
EOP文件（应急操作程序）
NG
NG
工作票/操作票
NG
NG
应急预案及演练记录
NG
NG
运行维护与试验记录/事故报告
NG
NG
双路电源切换操作SOP
NG
NG
保护装置操作管理SOP
无
无

风险分析：
SOP/EOP全面缺失对配电系统安全运行构成三条主要风险传导路径：
（a）误操作与人身伤害路径：缺乏SOP意味着倒闸操作、停送电等高风险操作无标准化步骤和安全注意事项指导。操作人员完全依赖个人经验执行，不同操作人员的操作顺序、安全措施、确认环节可能各不相同。当操作涉及高压设备时，缺少SOP中的危险点分析和预控措施，操作人员无法系统识别操作过程中的带电部位、相邻带电间隔等危险因素，人身触电风险显著升高。工作票/操作票的缺失进一步意味着操作过程无审批、无监护、无复核机制，"一人操作、无人监护"的状态使误操作的最后防线缺失。
跨模块补充风险识别：模块2.1识别的"双路有源，切换靠人"结构性脆弱性（E-0235、E-0236）在SOP层面的缺口尤为关键——当主电源故障或计划检修需要将负荷从一路电源切换至另一路时，操作人员缺乏标准化切换步骤、安全条件核查清单和最大允许切换时限指引，可能导致切换过程中的负荷中断时间过长、切换顺序错误或未充分验证备用电源就绪状态。同时，模块2.3识别的保护定值管理缺失（E-0009）意味着保护装置的定值变更、功能投退等高风险操作完全缺乏标准化授权、执行和验证程序。
（b）设备故障扩大化路径：缺乏SOP指导下的规范化操作，可能因操作顺序错误（如带负荷拉隔离开关）导致设备损坏或弧光短路。缺乏试验记录和巡检记录意味着设备劣化趋势无法被及时发现，预防性维护无法实施，设备从"带缺陷运行"演变为"突发故障"的概率增大。
（c）应急响应失效路径：EOP和应急预案的全面缺失意味着发生电气事故时，现场人员无法按照预定流程快速隔离故障、启动应急供电、组织人员疏散。近三年电气事故/未遂事件报告的缺失表明即使已发生过异常事件，也未进行系统分析和经验反馈，同类事故重复发生的概率无法有效降低。
建议：
第一层——制度建设
编制完整的SOP文件体系：覆盖全部电气设备和操作类型，至少包括：倒闸操作SOP、停送电操作SOP、设备检修作业SOP、临时用电管理SOP、设备巡检SOP、异常处置SOP、双路电源切换操作SOP、保护装置操作管理SOP。每份SOP应包含：操作目的、适用范围、操作步骤（含操作顺序、确认点）、危险点分析与预控措施、所需工器具、操作后确认事项。
编制完整的EOP文件体系：覆盖主要应急场景，至少包括：全厂（全区域）失电应急处置方案、变压器故障处置方案、母线故障处置方案、电气火灾应急处置方案、触电急救处置方案。每份EOP应包含：应急组织与职责、报警与通知流程、故障隔离步骤、应急供电切换、人员疏散路线、事后恢复程序。
建立工作票/操作票管理制度：明确工作票和操作票的适用范围、审批流程、执行要求、存档期限。
SOP结构化框架样例
倒闸操作标准程序
操作目的：_
操作依据（调度令/工作令）：_
操作前确认：①核实操作任务与调度令一致 ②确认操作设备名称、编号 ③检查操作工器具完好 ④确认安全措施已布置
危险点分析：①带电部位 ②相邻间隔 ③感应电 ④误入带电间隔
操作步骤（按顺序逐项列出，每步含确认点）
操作后确认：①核实设备状态 ②汇报调度 ③记录操作时间与结果
操作人签名_ 监护人签名_ 调度令号_
第二层——流程落地
建立SOP/EOP文件的审批发布流程，明确编制、审核、批准责任人，文件应统一编号、版本控制、受控分发。
建立工作票/操作票的闭环管理流程：签发→许可→执行→终结→归档。
针对双路电源手动切换场景，编制专用操作规程（对应模块2.1发现E-0235、E-0236）：
主电源故障应急切换SOP：明确触发条件（主电源失电/异常的判断标准）、操作前准备（确认备用电源就绪状态、关键负荷清单和优先级排序）、切换步骤（按负荷重要性分组有序切换、每步确认点）、切换后验证（各回路电压/频率确认、保护功能状态确认）、操作时限目标（按关键负荷等级设定最大允许中断时间）。
计划检修负荷转供SOP：明确转供前准备（转供路径确认、转供电容量校验、继电保护配合验证）、操作步骤（先合后断或先断后合的选择逻辑、操作顺序）、转供后确认（负荷分配情况、母线电压平衡、保护定值核对）、恢复送电步骤。
各配电房双路电源切换操作规程应标注各配电房双路电源配置的具体接线方式和安全条件差异。
操作人与监护人职责矩阵：明确切换操作中操作人、监护人、调度联络人各自的职责和确认环节。
针对保护装置操作管理，编制专用操作规程（对应模块2.3发现E-0009）：
保护定值变更操作SOP：明确变更申请→技术审核→定值计算复核→批准→执行→验证的全流程，每步明确责任人资质要求。
保护功能投退操作SOP：要求双人操作，操作前记录当前定值和投退状态，操作后必须进行功能验证测试（如加试验量验证保护动作），记录验证结果。
保护装置投运与退役SOP：投运前定值核对、保护传动试验、带负荷校验；退役时定值记录归档、回路隔离确认。
年度保护定值复核操作规程：明确复核范围、执行人资质、复核方法、偏差处理流程。
第三层——培训演练
对所有运维人员进行SOP/EOP专项培训，培训后进行考核，考核不合格者不得独立操作。
每年至少组织1次综合应急演练、每半年至少1次专项应急演练，演练后进行评估并形成改进措施。
针对双路电源切换操作，组织专项实操培训和模拟演练，确保操作人员熟练掌握切换步骤和安全确认要点。
第四层——持续改进
建立事故/未遂事件报告与分析制度，每次事件后进行根本原因分析，将经验反馈纳入SOP/EOP修订。
每年至少评审更新一次SOP/EOP文件，设备变更或操作方式变化时及时修订。
依据：
GB 26860-2011《电力安全工作规程 发电厂和变电站电气部分》
GB/T 29639-2020《生产经营单位生产安全事故应急预案编制导则》
DL/T 596-2021《电力设备预防性试验规程》
29
2.5.2. 图纸资料
调研范围与方法：本节信息来源于S2-1收资表中对中低压电气系统图、竣工电气单线及控制原理图等基础图纸资料的具备情况与有效性评价，以及S4-6评估总表中的既有评估结论。调研方法为文件审阅与收资表结构化评价。本节还整合了模块2.3对保护专用文档的需求（E-0009）、模块2.4发现的设备命名无区分问题（E-0309）和模块2.2的监测设备部署对图纸的需求。
现状：
中低压电气系统图：具备情况=NG，有效性=NG（E-0001）。项目现场缺乏覆盖中低压配电系统的完整系统图，运维人员无法通过图纸快速了解配电网络拓扑结构、负荷分配和供电路径。
竣工电气单线及控制原理图：具备情况=NG，有效性=NG（E-0002）。竣工阶段应形成的电气单线图和二次控制原理图缺失，设备之间的电气连接关系、保护配置、控制回路等关键技术信息无法通过图纸查阅。
S4-6评估总表确认：图纸资料管理"不规范"，建议"规范化管理"（E-0262）。此外，第2.4模块发现各建筑楼栋三级配电柜名称一致、无区分编号，进一步佐证了图纸资料管理的薄弱状态（E-0309）。
跨模块分析进一步揭示图纸资料在以下方面的缺口：模块2.3的保护定值管理和TCC配合分析需要保护专用文档（保护区域边界图、TCC配合曲线、定值表）作为运营基础（E-0009）；模块2.4发现的设备命名无区分问题（E-0309）需要统一的设备编号规范在图纸中全面实施；模块2.2提出的监测设备部署计划（谐波监测、电压事件记录、环境传感器）需要在系统图中标注监测点位和数据路由。
图纸资料完备性矩阵
图纸类型
具备情况
有效性
运行影响
中低压电气系统图
NG
NG
无法了解配电网络拓扑，故障定位困难
竣工电气单线图
NG
NG
无法快速判断供电路径和负荷分配
控制原理图（二次图）
NG
NG
保护和控制回路维护缺少依据
图纸变更记录
无证据
—
无法追溯设备变更历史
保护专用文档（区域边界图、TCC曲线、定值表）
无
—
2.3保护管理缺乏基础文件支撑
统一设备编号规范
无
—
设备识别混乱，操作风险增加（E-0309）
监测点位标注
无
—
2.2监测设备部署缺乏图纸依据

风险分析：
（a）误操作与人身伤害路径：图纸是操作人员识别设备位置、带电部位和操作对象的基本依据。在缺乏系统图和单线图的情况下，运维人员操作前无法通过图纸确认设备编号、供电关系和相邻带电间隔，存在走错间隔、误操作带电设备的严重风险。尤其是多栋建筑、多个配电房的场景下，缺少统一编号和位置标识的图纸体系，人员定位设备的困难成倍增加。模块2.4发现的各楼栋三级配电柜名称一致、无区分编号问题（E-0309）使这一风险进一步放大——操作人员面对多个名称相同的配电柜，无法通过名称唯一确定操作对象。
（b）设备故障扩大化路径：缺乏控制原理图意味着二次保护回路的维护、定值调整和故障排查缺少技术依据。当保护装置出现异常时，运维人员无法对照图纸进行系统性排查，可能采取不当措施导致故障范围扩大。此外，图纸与现场实际不一致时（如设备经过改造但图纸未更新），基于错误图纸的操作可能引发短路或设备损坏。模块2.3所需的保护专用文档（区域边界图、TCC配合曲线）缺失时，保护定值管理和配合分析无法有效开展，保护系统的可靠性缺乏图纸层面的基础支撑。
（c）应急响应失效路径：发生电气故障时，抢修人员需要在最短时间内通过图纸判断故障位置、隔离故障点、恢复非故障区域供电。图纸缺失将严重延误故障定位和隔离速度，延长停电时间，对生产和安全造成更大影响。
建议：
第一层——制度建设
建立图纸资料管理制度：明确图纸的编制、审核、批准、发放、变更、作废、存档的全流程管理要求，指定图纸管理责任人。
制定图纸更新时限要求：设备投运、改造、检修后，施工方应在规定时限内提交竣工图纸，运维方应在规定时限内完成图纸审核和归档。
第二层——流程落地
补充制作现场实际图纸：
制作与现场实际一致的中低压电气一次系统图（单线图），标注所有设备编号、位置、容量、保护配置。
收集或补绘二次控制原理图，覆盖保护、控制、信号回路。
在配电房内设置模拟屏或图纸公示板，便于操作人员查阅。
实施图纸与现场一致性核查：组织运维人员逐栋、逐间对照图纸与现场实际，记录不一致项并限期整改。重点关注设备编号、供电回路、保护配置等关键信息。
建立图纸数字化管理系统：将纸质图纸扫描归档，建立电子版图纸库，便于查阅、更新和版本管理。
建立统一的设备编号规范（对应模块2.4发现E-0309）：制定"楼栋-楼层-区域-柜号"四级设备编号标准，彻底解决各建筑楼栋三级配电柜名称一致、无区分编号的问题。编号规范应涵盖：编号规则定义、编号分配表、编号标识制作与安装、编号与图纸的同步更新机制。所有新建或修订图纸必须采用统一编号。
增加保护专用文档要求（对应模块2.3发现E-0009）：在图纸体系中增加以下保护相关文档，作为2.3保护管理系统的配套基础文件：
保护区域边界图：标注各保护装置的保护范围边界和重叠区域。
TCC（时间-电流特性）配合曲线图：标注各级保护的配合关系和选择性设计。
保护定值表模板：标准化定值记录格式，包含装置编号、保护类型、定值参数、投退状态、上次校验日期。
保护回路二次接线图：覆盖保护CT/PT回路、跳闸回路、信号回路。
在系统图中预留监测设备标注位（对应模块2.2监测部署需求）：在中低压电气系统图中预留标注以下监测设备的安装位置和数据通道，为模块2.2提出的谐波监测仪、电压事件记录仪、环境传感器等设备的安装提供图纸依据。标注内容包括：监测设备类型、安装位置（回路/柜体编号）、监测参数、数据传输路径。
第三层——培训演练
对运维人员进行图纸识读培训，确保每位运维人员能够正确识读系统图、单线图和原理图。
第四层——持续改进
将图纸更新纳入设备变更管理流程，任何设备变更必须同步更新图纸。
定期（至少每年一次）核查图纸与现场的一致性，形成核查记录。
依据：
DL 411-91《镶嵌式电力调度模拟屏通用技术条件》
DL/T 596-2021《电力设备预防性试验规程》
GB 26860-2011《电力安全工作规程 发电厂和变电站电气部分》
30
2.5.3. 运维（巡检、维护）的实施与组织
2.5.3.1. 运维组织架构与人员配备
调研范围与方法：本节信息来源于S2-1收资表中对电气安全培训程序、培训记录、现有人员资质等组织与人员能力项的评价，以及S4-6评估总表的既有评估结论。调研方法为文件审阅与收资表结构化评价。本节还整合了模块2.3对保护系统补救所需专业能力的需求分析。
现状：
电气安全培训程序：具备情况=NG，有效性=NG（E-0017）。未建立系统的电气安全培训制度，缺乏培训计划、培训内容大纲和考核标准。
培训记录：具备情况=NG，有效性=NG（E-0018）。无培训实施记录，无法核实运维人员是否接受过必要的安全技术培训。
现有人员资质：具备情况=NG，有效性=NG（E-0019）。人员资质信息未能有效提供，无法确认运维人员是否全部持有有效的电工证（高压/低压）、特种作业操作证等法定资质证书。
S4-6评估总表确认：运维人员"人员不足"（E-0263）。
综合判断：该项目运维组织在人员资质、培训体系和人员数量三个关键维度均存在缺口。培训程序和培训记录的双重缺失表明运维人员的技术能力和安全意识缺乏制度化保障；人员资质信息不完整表明可能存在无证上岗或证书过期的风险；人员不足则意味着运维人员长期处于高负荷工作状态，难以兼顾日常巡检、维护和应急值班。
跨模块能力缺口分析：模块2.3的全部保护系统补救措施——包括ETAP保护配合计算、保护定值全面核查、保护传动试验和持续性定值管理——均需要具备继电保护专业知识的人员或合格承包商来执行。当前人员能力体系的缺失构成了2.3保护补救措施的前置依赖瓶颈：没有合格的保护工程师或经认证的承包商管理能力，2.3的保护定值核查、ETAP计算、传动试验等工作均无法启动执行。
风险分析：
（a）误操作与人身伤害路径：无证上岗或资质过期的操作人员进行高压设备操作，不仅违反法律法规，更意味着操作人员可能不具备识别危险源、正确使用安全工器具、执行标准化操作的能力。人员不足时，单人操作、无监护操作的概率增加，误操作的最后防线（双人复核）缺失。
（b）设备故障扩大化路径：培训缺失导致运维人员对设备异常状态的识别能力不足，可能将早期劣化征兆（如轻微放电声、局部温升）忽略，直到设备发生严重故障。人员不足导致巡检频次和深度无法保证，缺陷发现的及时性下降。
（c）应急响应失效路径：未经培训的人员在紧急情况下无法正确判断故障类型、执行隔离操作和启动应急程序。人员不足时，夜间和节假日的应急值班力量薄弱，响应时间延长。
建议：
第一层——制度建设
建立运维组织架构：明确运维岗位设置、人员编制和岗位职责，确保关键岗位（高压操作、保护维护、值班调度）有专人负责。
建立电气安全培训制度：制定年度培训计划，明确培训内容（电气安全规程、设备操作、应急处置、工器具使用）、培训频次（每年至少1次安全技术培训）、考核方式和合格标准。
第二层——流程落地
人员资质核查与持证上岗：立即组织全体运维人员的资质核查，建立人员资质台账，记录证书类型、编号、有效期。对无证人员安排取证培训，对证书即将过期人员安排复审。所有电气作业人员必须持证上岗。
补充运维人员配备：根据配电系统规模和运维工作量，评估所需运维人员数量，优先补充关键岗位人员，确保满足24小时值班和日常运维需求。
建立培训档案：每次培训后记录培训时间、内容、参加人员、考核结果，培训试卷和签到表存档。
对接模块2.3保护系统补救的专业能力需求：
保护工程师能力评估：评估执行2.3保护定值核查和ETAP保护配合计算所需的最低保护工程师人数（建议不少于1名具备继电保护专业背景的工程师或等效资质的外部专家）。
保护工程专项培训轨道：建立保护系统管理专项培训，内容覆盖保护定值验证方法、TCC配合分析基础、保护传动试验程序、保护装置日常维护要点。培训后考核合格方可参与保护系统相关工作。
保护工程外包管理程序：在内部能力建成前，制定保护工程外包服务的管理程序，包括：承包商资质审核标准（要求具备电力行业继电保护相关资质）、工作范围定义（与2.3各项补救建议逐条对应）、技术方案审核流程、交付物验收标准（验收标准应对齐2.3的保护管理建议要求）、过程监督和质量记录要求。
能力补救时间线：保护工程能力（内部培训或外部承包商合同签订）的就绪时间不得晚于2.3保护补救行动的启动时间，确保保护定值核查、ETAP计算等工作有人可用。
第三层——培训演练
开展全员电气安全规程培训，重点包括：《电力安全工作规程》核心条款、设备操作安全注意事项、触电急救方法、消防器材使用。
第四层——持续改进
每年评估培训效果，根据设备变化和事故案例更新培训内容。
将资质管理纳入年度工作计划，提前安排证书复审。
依据：
《特种作业人员安全技术培训考核管理规定》（国家安监总局令第30号）
GB 26860-2011《电力安全工作规程 发电厂和变电站电气部分》
GB/T 29639-2020《生产经营单位生产安全事故应急预案编制导则》
31
2.5.3.2. 关键配电设备维护工作全面性检查
调研范围与方法：本节信息来源于S2-1收资表中对维护试验与巡检报告、现有维护计划的具备情况与有效性评价，以及S4-6评估总表中的既有评估结论与建议。调研方法为文件审阅与收资表结构化评价。本节还整合了模块2.4的设备缺陷清单（E-0247、E-0285、E-0249等）、模块2.2的环境风险定位（E-0306、E-0216、E-0275至E-0278）以及模块2.3的保护系统维护需求（E-0009、E-0245、E-0288、E-0293）作为维护计划优先级输入。
现状：
维护试验与巡检报告：具备情况=NG，有效性=NG（E-0012）。缺乏规范的维护试验报告和巡检记录，设备维护工作的执行情况无法追溯。
现有维护计划：具备情况=NG，有效性=NG（E-0024）。未见年度维护计划或系统性的设备维护方案，维护工作缺乏计划性和全面性。
S4-6评估总表确认：维护计划"待完善"，建议"根据关键性分级，优化维护内容与频度"（E-0264）。
综合判断：该项目在设备维护管理方面呈现"无计划、无记录、无闭环"的状态。维护计划的缺失意味着设备维护工作处于被动响应（坏了再修）而非主动预防的状态；维护记录的缺失意味着即使执行了某些维护工作，其内容、结果和效果也无法追溯和评估。
跨模块风险输入：模块2.4提供了全厂范围的设备缺陷清单——断路器损坏（E-0247、E-0285）、闭锁功能缺失（E-0249）、导体裸露、电缆老化、接地缺陷等；模块2.2提供了环境风险定位——文体中心温升偏高缺少空调（E-0306）、13号楼湿度73.2%偏高（E-0216）、电缆沟积水（E-0275至E-0278）；模块2.3进一步提供了保护系统维护需求——保护定值表缺失且未经ETAP配合计算（E-0009）、剩余电流保护装置投退状态不明（E-0245）、17号楼变压器和文体中心2#变压器SPD未投用（E-0288、E-0293）。上述三类跨模块风险输入应作为维护计划优先级排序的核心依据，但当前2.5.3.2的维护框架尚未将保护系统验证活动纳入排程体系。
风险分析：
（a）误操作与人身伤害路径：缺乏维护计划和巡检记录意味着设备状态长期处于"盲区"。绝缘劣化、接触电阻增大、接头发热等早期缺陷无法被及时发现和处理，设备在带缺陷运行状态下发生绝缘击穿或弧光短路时，可能危及操作人员安全。模块2.4发现的闭锁功能缺失（E-0249）尤为关键——闭锁是防止误入带电间隔和误操作的最后物理防线，其缺失意味着即使操作人员执行了SOP，也无法通过设备自身的防误机制获得额外安全保障。
（b）设备故障扩大化路径：缺乏预防性维护的设备，故障率随运行时间非线性增长。一台变压器的绝缘油劣化未被定期检测、一台断路器的机械特性未被定期校验，都可能在关键时刻失效，导致故障范围从单台设备扩展到整段母线甚至全站。维护记录的缺失也意味着无法建立设备健康度基线，趋势分析和状态检修无从谈起。模块2.2识别的环境风险区域（高温、高湿、积水）将加速设备劣化进程，若维护计划未对这些区域提高关注频次，设备故障概率将高于一般水平。此外，保护系统缺陷具有"不可见"特性——错误的定值与正确的定值在外观上无差异，仅凭设备巡检无法发现。若维护计划未将保护系统验证活动（定值复核、传动试验、SPD功能检查）显式纳入排程，这类"不可见"缺陷将在优先级竞争中被物理设备维护和环境整改挤出，导致保护系统长期处于未验证状态。一旦发生故障，未经验证的保护可能拒动或越级跳闸，使故障范围从单台设备扩展到整段母线甚至全站。
（c）应急响应失效路径：维护不足的设备在故障时可能表现出非典型故障特征（如断路器拒动、保护误动），增加故障判断和处置的复杂度。无维护记录则意味着抢修人员无法了解设备近期状态和历史缺陷，延长故障处理时间。
建议：
第一层——制度建设
建立设备维护管理制度：明确维护分类（日常巡检、定期维护、预防性试验、大修）、各类维护的周期、内容、责任人和验收标准。
制定年度维护计划：按设备类型和关键性分级制定年度维护计划，覆盖所有关键设备（变压器、断路器、母线、电缆、保护装置、接地系统等），并将保护系统维护活动作为独立维护类别纳入年度计划，具体包括：保护定值年度复核、保护传动试验、SPD功能检查与更换、剩余电流保护装置功能验证，各项频次按DL/T 596和模块2.3对应建议执行。
第二层——流程落地
建立标准化巡检SOP框架：
设备巡检标准程序
巡检范围：_（具体设备和区域）
巡检项目：①外观检查（变色、变形、渗漏、放电痕迹）②温度检测（红外测温）③声音判断（异常放电声、机械振动声）④指示状态（信号灯、仪表读数）⑤环境检查（温湿度、通风、消防、防水）
判定标准：正常/注意/异常/严重四级判定标准
异常处置：发现异常后的报告流程、临时措施、缺陷登记
记录要求：巡检时间、巡检人、巡检结果、异常描述、处置措施
巡检频次：日常巡检每日1次，特殊巡视在天气变化或设备异常后增加
建立缺陷闭环管理流程：发现→登记→评估→处理→验收→销号，每条缺陷记录应包含缺陷描述、发现时间、严重等级、处理方案、处理结果、验收人和销号时间。
补充关键设备的预防性试验：按DL/T 596-2021要求，对变压器（绝缘电阻、直流电阻、变比、油化验）、断路器（分合闸时间、绝缘电阻）、电缆（绝缘电阻、耐压试验）等关键设备进行预防性试验，形成试验报告。
整合跨模块风险输入，建立维护优先级矩阵：
从模块2.4引入设备缺陷清单作为优先维护项：将2.4识别的全部设备缺陷按严重等级列入维护计划——断路器损坏（E-0247箱变断路器、E-0285宿舍楼断路器）列为最高优先级修复项；闭锁功能缺失（E-0249）列为高优先级，将闭锁功能验证测试纳入定期维护项目，每季度至少执行一次全站闭锁功能逐柜验证。
从模块2.2引入环境风险区域巡检频次调整：文体中心配电房（温升偏高、缺少空调，E-0306）和13号楼配电房（湿度73.2%，E-0216）巡检频次提升至每日至少1次环境参数监测；电缆沟积水区域（E-0275至E-0278）列入即时整改项，并在整改完成后纳入月度巡查。
从模块2.3引入保护系统维护需求作为排程输入：将2.3识别的保护系统未验证状态纳入维护优先级评估——保护定值未经ETAP配合计算（E-0009）列为最高优先级维护项，要求在年度维护计划中安排定值全面核查和传动试验窗口；17号楼变压器SPD（E-0288）和文体中心2#变压器SPD（E-0293）未投用状态列为高优先级维护项，与2.5.6备件采购P1级时间线衔接；剩余电流保护装置投退状态不明（E-0245）纳入定期验证维护项目。
建立维护优先级矩阵：将设备关键性（结合2.1负荷分析）×缺陷严重度（来自2.4）×环境风险等级（来自2.2）×保护系统验证状态（来自2.3）四维度交叉映射为维护排程依据。矩阵输出优先级等级：P1（立即处理，对应人身安全直接风险和保护系统未验证风险）、P2（30天内处理，对应设备故障扩大化风险）、P3（90天内处理，对应一般劣化趋势）、P4（年度计划内处理，对应预防性维护）。保护系统验证状态作为加权因素——当某回路或区域的保护系统处于未验证状态时，该回路或区域的设备维护优先级应至少提升一级。
建立保护维护活动三方联动机制：保护系统维护活动的排程应同时确认三项前置条件的就绪状态——(a)备件就绪：SPD更换等需备件的维护活动须与2.5.6备件到位时间线衔接，备件未到位前不启动施工；(b)人员就绪：保护定值核查、传动试验等需专业资质的维护活动须与2.5.3.1人员资质就绪时间线衔接，人员能力未就绪前可通过外包方式执行，但外包合同签订时间不得晚于维护排程启动时间；(c)文档就绪：保护定值核查和TCC配合分析须以2.5.2中保护专用文档（定值表模板、TCC配合曲线）的建立为前置条件。维护计划中应为每项保护维护活动标注三方就绪状态，任一前置条件未满足时，该维护活动标记为"待启动"并说明阻断原因和预计就绪时间。
第三层——培训演练
对巡检人员进行标准化巡检培训，确保掌握巡检项目、判定标准和异常处置方法。
第四层——持续改进
每月汇总缺陷数据，分析缺陷类型分布和趋势，优化维护策略。
每年评审维护计划的执行情况和有效性，根据设备状态变化调整维护周期和内容。
依据：
DL/T 596-2021《电力设备预防性试验规程》
GB 26860-2011《电力安全工作规程 发电厂和变电站电气部分》
32
2.5.3.3. 配电设备维保覆盖
调研范围与方法：本节信息来源于S4-6评估总表中对该子项的评估结论。调研方法为评估总表审阅。
现状：
S4-6评估总表对配电设备维保覆盖的评估结论为"OK"（E-0265），置信度0.65。该结论表明从评估总表的汇总层面看，配电设备的维保覆盖未被列为不合格项。
需要指出的是，结合2.5.3.2中发现的维护计划缺失（E-0024）和维护试验与巡检报告缺失（E-0012），此处的"OK"结论可能仅表示维保覆盖的范围尚可接受，而非维保质量和执行力达标。即设备维护的"覆盖面"可能基本覆盖了主要设备类型，但维护的"深度"（如预防性试验项目完整性、试验周期合规性）和"执行质量"（如维护记录完整性、缺陷闭环率）仍需结合2.5.3.2的分析综合判断。
风险分析：
（a）误操作与人身伤害路径：维保覆盖OK不等于维保质量合格。如果维保工作仅停留在表面检查而未深入到预防性试验层面，设备内部劣化（如变压器绕组绝缘、断路器触头磨损）仍可能被遗漏。
（b）设备故障扩大化路径：维保覆盖范围的"OK"需要持续监控。随着设备老化和运行环境变化，原有维保范围可能不再充分，需要动态调整维保项目和频度。
（c）应急响应失效路径：维保覆盖OK但缺乏系统记录时，无法在应急抢修时提供设备近期维护状态信息，影响故障判断效率。
建议：
第一层——制度建设
将维保覆盖评估纳入年度设备管理评审，建立维保覆盖范围与设备关键性分级的对应关系。
第二层——流程落地
建立维保覆盖矩阵（设备类型×维护项目×维护周期），确保所有关键设备的关键维护项目均在计划范围内。
对维保覆盖OK的结论进行细化验证：逐台核实各类型设备的预防性试验项目是否完整、试验周期是否合规、试验记录是否齐全。
第三层——培训演练
将维保覆盖评估方法纳入运维管理人员的培训内容。
第四层——持续改进
每年根据设备运行状况和故障数据，评审维保覆盖范围的充分性，必要时扩展维保项目。
利用智能化手段（见2.5.4）对维保覆盖率进行数字化跟踪，确保计划执行率可量化考核。
依据：
DL/T 596-2021《电力设备预防性试验规程》
GB/T 29639-2020《生产经营单位生产安全事故应急预案编制导则》
33
2.5.4. 运维的智能化手段
调研范围与方法：本节信息来源于S4-6评估总表中对该子项的评估结论。调研方法为评估总表审阅。本节还整合了模块2.2对监测功能的具体需求分析，将平台升级需求映射到2.2识别的监测场景。
现状：
S4-6评估总表对运维智能化手段的评估结论为"OK"（E-0266），置信度0.65。该结论表明项目在配电监控与智能化运维方面已具备一定基础，未被列为不合格项。
从行业实践角度分析，配电运维智能化手段通常涵盖三个层次：
数据采集层：遥测、遥信基本功能，实现配电系统运行参数的实时采集和传输。
分析服务层：数据比对分析、趋势分析、异常报警与推送功能。
决策应用层：健康度评估、预测性维护建议、智能巡检路径优化。
鉴于S4-6评估结论为OK但置信度仅0.65，且项目在SOP/EOP、图纸资料、人员资质等基础管理层面均存在显著缺口（见2.5.1–2.5.3.1），智能化手段的"OK"可能主要体现在数据采集层的基本功能已实现，而分析服务层和决策应用层的功能深度尚需进一步确认。
跨模块监测需求映射：模块2.2提出了多项需要分析服务层能力支撑的监测改进建议，包括谐波趋势分析与自动告警、电压暂降/暂升事件记录与统计分析、电缆沟环境参数实时监测等。2.5.4的平台升级计划需要将这些具体监测场景纳入功能规划，确保数据采集与分析利用之间的能力衔接。
风险分析：
（a）误操作与人身伤害路径：智能化手段的核心价值之一是通过遥信和报警功能减少人员到现场确认的频次，降低人员在带电设备附近的暴露时间。如果报警功能不完善或误报率高，运维人员可能对报警信号产生"脱敏"效应，忽视真正的异常报警。
（b）设备故障扩大化路径：缺乏深度分析功能（如趋势分析、健康度评估）意味着设备劣化的早期信号无法被系统自动识别和预警，仍依赖人工经验判断，预警的及时性和准确性受限。
（c）应急响应失效路径：智能化平台在应急响应中的价值体现在快速提供故障位置、影响范围和设备状态信息。如果平台仅具备基本数据显示功能而缺乏辅助决策能力，在紧急情况下无法显著缩短故障定位和恢复时间。
建议：
第一层——制度建设
明确智能化运维功能需求：制定配电监控系统的功能需求清单，按数据采集层→分析服务层→决策应用层三个层次逐步完善。
第二层——流程落地
完善分析服务功能：
增加数据比对分析功能：将实时数据与历史基线、设备额定参数进行自动比对，异常偏差自动报警。
增加趋势分析功能：对关键参数（负荷电流、温度、绝缘电阻）进行趋势追踪，建立劣化预警模型。
完善报警功能：分级设置报警阈值（预警/告警/严重），报警信息推送至相关人员移动终端。
利用智能平台优化巡检（呼应S4-6建议E-0263）：
将巡检项目与监控数据关联，对监控数据正常的设备降低巡检频次，对数据异常的设备增加巡检密度。
实现移动巡检功能：巡检人员通过移动终端接收巡检任务、记录巡检结果、上传异常照片。
对接模块2.2的监测功能需求，明确平台分析能力升级项：
谐波监测分析功能（对应模块2.2谐波趋势分析建议）：平台需支持谐波频谱数据的长期存储和趋势分析，具备基波及各次谐波含量的自动统计、趋势图绘制和超限自动告警功能。告警阈值应按谐波国标限值设置，并支持自定义阈值。
电压事件记录与统计功能（对应模块2.2电压暂降/暂升监测建议）：平台需支持电压暂降、暂升、中断等电压事件的自动记录，记录内容包括事件时间、持续时间、幅值、相别。具备事件统计分析功能（频次分布、关联负荷分析）和趋势报告生成能力。
环境参数监测集成功能（对应模块2.2电缆沟环境监测建议）：平台需预留环境传感器数据接入接口，支持温湿度、水位等环境参数的实时显示、超标告警和历史趋势查询。数据接口应支持标准工业通信协议。
监测设备数据接口规范：明确2.2建议安装的监测设备（电能质量分析仪、电压事件记录仪、环境传感器）与平台的数据接口要求（通信协议、数据格式、采样频率），确保设备安装后可即插即用接入平台。
分阶段实施计划：制定平台分析能力与2.2监测设备的同步部署计划，确保分析功能在监测设备安装之前或同时就绪，避免出现"有数据采集、无分析利用"的能力断层。建议优先部署电压事件记录与谐波分析功能（对应2.2的电能质量改进需求），其次部署环境监测集成功能。
第三层——培训演练
对运维人员进行监控系统操作和数据分析培训，确保能够正确使用系统功能。
第四层——持续改进
收集报警数据，分析报警准确率和响应时效，持续优化报警阈值和推送策略。
逐步向预测性维护方向升级：积累足够运行数据后，建立设备健康度评估模型。
依据：
GB/T 30155-2013《智能变电站技术导则》
DL/T 596-2021《电力设备预防性试验规程》（设备状态监测与趋势分析依据）
34
2.5.5. 配电室装备与LOTO流程的实施
调研范围与方法：本节信息来源于S2-1收资表中对上锁挂牌程序、承包商/临时用电管理记录的评价，S4-4诊断工作用表中对7个配电房安全用具和操作工具的逐间核查结果，以及S4-6评估总表的既有评估结论与详细建议。调研方法包括文件审阅、现场核查和评估总表审阅。
原表对应内容
图证
评估总表 2.5.5：既有问题=所有三级配电箱及配电箱所在房间都缺乏有效的锁闭管理；既有风险=非授权人员（包括学生、外来人员）可能随意接触带电设备，存在严重触电风险；同时可能因误操作导致设备跳闸或损坏，存在人身触电、设备损坏和供电中断风险；既有建议=1)对所有三级配电箱加装锁具，实行钥匙分级管理制度；2)配电房间安装门禁或可靠门锁，仅授权运维人员可进入；3)在配电箱和房间门口张贴"高压危险，非专业人员禁止操作"警示标识；4)建立钥匙领用登记制度，记录钥匙借用和归还情况；5)对现有配电箱进行排查，确保所有箱体完好、箱门能可靠关闭并上锁。来源：E-0313
原表图证
现状：
程序文件层面
上锁挂牌程序（LOTO）：具备情况=NG，有效性=NG（E-0021）。未建立挂牌上锁程序文件，危险能量隔离缺乏制度化管理。
承包商/临时用电管理记录：具备情况=NG，有效性=NG（E-0016）。临时用电管理缺乏规范记录，外部人员进入配电区域作业的安全管控缺乏依据。
配电房安全装备逐间核查（S4-4诊断工作用表）
配电房
安全用具
操作工具
台账
16号楼配电房
OK
OK
无台账
13号楼配电房
NG
NG
无台账
文体中心配电房
NG
NG
无台账
科研楼开闭所
NG
NG
无台账
科研楼配电房
NG
NG
无台账
老配电房（高压）
NG
NG
无台账
老配电房（低压）
OK
NG
无台账

（来源：E-0155至E-0204）
核查结果显示：7个配电房中，安全用具合格的仅2个（16号楼、老配电房低压），合格率29%；操作工具合格的仅1个（16号楼），合格率14%；全部7个配电房均无操作工具台账。
S4-6评估总表详细建议进一步指出：所有三级配电箱及配电箱所在房间都缺乏有效的锁闭管理，非授权人员可能随意接触带电设备，存在严重触电风险（E-0313）。建议包括加装锁具、实行钥匙分级管理、安装门禁、张贴警示标识、建立钥匙领用登记制度等。S4-6评估总表汇总层面的评估结论为"OK"（E-0267），但置信度仅0.65，与详细建议中揭示的问题形成明显矛盾，实际执行状态以详细建议和S4-4现场核查数据为准。
风险分析：
（a）误操作与人身伤害路径：LOTO程序的缺失是本节最严重的管理缺口。在进行设备检修、维护作业时，如果未执行挂牌上锁程序隔离危险能量（电能、机械能），检修人员可能在未完全停电或意外送电的情况下接触带电部位，导致触电伤亡。安全用具的大量不合格（5/7配电房NG）意味着即使执行了停电操作，操作人员在验电、接地等关键安全步骤中也缺乏合格的防护装备。操作工具无台账则意味着无法确认操作工具是否与设备电压等级匹配，使用不匹配的工具可能引发短路或触电。
（b）设备故障扩大化路径：临时用电管理缺失意味着外来施工人员的临时用电可能不经过正规的接电审批和安全检查，临时线路的容量、保护配置可能不满足要求，增加过载和火灾风险。配电箱缺乏锁闭管理意味着非授权人员可能误操作设备（如误合闸），导致设备损坏或向检修中的设备送电。
（c）应急响应失效路径：安全用具不合格时，紧急抢修作业中操作人员的安全防护能力下降，可能因安全顾虑延误必要的紧急操作。LOTO程序缺失时，紧急抢修中的能量隔离可能不规范，增加抢修人员的人身风险。
建议：
第一层——制度建设
建立LOTO（挂牌上锁）程序：编制覆盖所有能量源（电能、机械能、化学能等）的挂牌上锁程序，明确上锁范围（所有可能释放危险能量的设备和隔离点）、上锁步骤（识别能量源→停止设备→隔离能量→上锁挂牌→验证零能量状态）、解锁条件和程序、多人上锁的协调机制。
建立安全用具和操作工具管理制度：明确各类安全用具（绝缘靴、绝缘手套、验电器、接地线、安全帽等）和操作工具的配置标准、检验周期、存放要求、台账管理要求。
建立配电室门禁与钥匙管理制度：明确配电室的进出管理要求、钥匙的分配和登记制度。
第二层——流程落地
补充安全用具：根据S4-4核查结果，立即为安全用具不合格的5个配电房（13号楼、文体中心、科研楼开闭所、科研楼配电房、老配电房高压）补充合格的安全用具，确保每个配电房配置齐全的绝缘靴、绝缘手套、验电器、接地线和安全帽。
补充操作工具并建立台账：为操作工具不合格的6个配电房补充合格的操作工具，建立操作工具台账（含工具名称、规格型号、适用电压等级、检验日期、存放位置），实现"一物一卡"管理。
落实配电箱锁闭管理（对应E-0313建议）：
对所有三级配电箱加装锁具，实行钥匙分级管理。
配电房间安装门禁或可靠门锁，仅授权运维人员可进入。
在配电箱和房间门口张贴"高压危险，非专业人员禁止操作"警示标识。
建立钥匙领用登记制度。
排查所有配电箱，确保箱体完好、箱门能可靠关闭并上锁。
绝缘用具定期检验：绝缘靴、绝缘手套每半年进行1次耐压试验，检验合格后方可继续使用，检验记录存档。
第三层——培训演练
对全体运维人员进行LOTO程序专项培训，确保每位人员理解并能正确执行上锁挂牌程序。
进行安全用具使用培训，包括绝缘手套和绝缘靴的使用前检查方法、验电器的正确使用方法、接地线的装设和拆除程序。
第四层——持续改进
每季度检查LOTO程序执行情况，抽查上锁挂牌的规范性。
每年评审安全用具和操作工具的配置标准，根据设备变化和法规更新调整。
依据：
GB 26860-2011《电力安全工作规程 发电厂和变电站电气部分》
OSHA 1910.147《危险能量控制（上锁/挂牌）》（LOTO国际标准参考）
DL/T 596-2021《电力设备预防性试验规程》（绝缘用具检验周期）
35
2.5.6. 备件管理
调研范围与方法：本节信息来源于S4-4诊断工作用表中对7个配电房整机备件情况的逐间核查结果，以及S4-6评估总表的既有评估结论与建议。调研方法为现场核查与评估总表审阅。本节还整合了模块2.4识别的损坏断路器更换需求（E-0247、E-0285）和模块2.3识别的SPD更换需求（E-0288、E-0293），将其作为备件采购的优先项。
现状：
配电房备件逐间核查（S4-4诊断工作用表）
配电房
整机备件
16号楼配电房
NG
13号楼配电房
NG
文体中心配电房
NG
科研楼开闭所
NG
科研楼配电房
NG
老配电房（高压）
NG
老配电房（低压）
NG

（来源：E-0157至E-0205）
全部7个配电房的整机备件评估结果均为NG，表明项目现场未储备关键设备的整机备件（如断路器、接触器、熔断器等）。
S4-6评估总表的汇总评估结论为"已考虑备件"（E-0268），建议"根据关键性分级，优化应急备件清单"。需要指出的是，S4-6的"已考虑备件"结论与S4-4现场核查全部NG的结果存在张力。合理的解释是：项目在管理层面可能已有备件管理的初步意识或框架，但在现场实物层面，各配电房均未实际配置所需的整机备件。管理意图与现场执行之间存在显著落差。
跨模块备件需求识别：模块2.4建议立即更换14号宿舍楼箱变内损坏的断路器（E-0247）和宿舍楼损坏的断路器（E-0285）；模块2.3建议更换17号楼变压器未投用的SPD（E-0288）和文体中心2#变压器未投用的SPD（E-0293）。这些来自2.4和2.3的紧急补救行动在执行层面被备件缺口直接阻断——没有对应备件，更换工作无法启动。
风险分析：
（a）误操作与人身伤害路径：备件缺失本身不直接导致误操作，但当设备发生故障需要紧急更换时，运维人员可能因缺乏合适的备件而采取临时应急措施（如用不匹配的备件替代、临时改变接线方式），这些非标准化操作可能引入新的人身安全风险。
（b）设备故障扩大化路径：这是备件缺失最直接的风险传导路径。当关键设备（如断路器、接触器）发生故障时，如果没有备用设备可供更换，故障设备只能停运等待采购，导致供电中断时间显著延长。对于单回路供电的负荷，一台断路器的故障可能直接导致整栋建筑或整个区域的停电。易损件（如熔断器、指示灯、互感器二次端子）的缺失则可能导致小故障无法快速修复，影响运维效率。
（c）应急响应失效路径：紧急抢修场景下，备件的可获得性直接影响恢复供电的速度。如果关键备件需要临时采购，恢复时间可能从数小时延长至数天，严重影响生产和生活秩序。
建议：
第一层——制度建设
建立备品备件管理制度：明确备件分类（整机备件、易损件、专用工具）、储备标准、采购流程、存放要求、定期盘点和报废处理要求。
制定关键设备备件清单：根据配电系统设备清单和关键性分级，制定备件储备清单，至少包括：
整机备件：关键回路断路器、接触器、熔断器
易损件：指示灯、熔丝、端子、互感器二次端子
专用工具：与设备匹配的操作工具和测试仪器
第二层——流程落地
将模块2.4和模块2.3的紧急补救所需备件列为最高优先级采购项：
P0级（立即采购）：2.4识别的损坏断路器更换件——14号宿舍楼箱变断路器（E-0247）和宿舍楼损坏断路器（E-0285）的同型号替换件，以及对应配电房的其他已识别损坏设备备件。采购前须核实损坏断路器的型号规格、额定参数，确保备件完全匹配。
P1级（30天内采购）：2.3识别的SPD更换件——17号楼变压器SPD（E-0288）和文体中心2#变压器SPD（E-0293）的同型号替换件，以及2.4缺陷清单中其他需要更换的设备类型备件。
建立紧急采购通道：明确P0级备件的交付时间线要求（建议不超过14个自然日），并与2.4和2.3补救行动的开工时间紧密衔接。在备件到位前，2.4和2.3的更换行动不得启动施工。
建立备件-行动联动台账：将2.4的完整设备缺陷清单和2.3的SPD更换清单作为备件需求的持续输入源，确保每条需要修复/更换的缺陷都有对应备件可溯源。
补充关键备件储备：根据备件清单，立即采购并配置各配电房所需的关键备件。除P0/P1级外，优先保障以下通用备件：
高压断路器（影响面最大的设备）
低压主回路断路器和接触器
常用熔断器和熔丝
指示灯和信号元件
建立备件台账管理系统：记录每项备件的名称、型号规格、适用设备、库存数量、存放位置、采购日期、检验日期。实行"先进先出"管理，避免备件长期存放导致性能劣化。
优化备件存储环境：备件应分类存放于干燥、通风、无腐蚀性气体的环境中，精密电子元件和绝缘材料应防潮、防尘。
对退市设备提前储备关键备件：对于已停产或即将停产的设备型号，应提前储备足够的关键备件，或制定替代方案（见2.5.7）。
第三层——培训演练
对运维人员进行备件管理培训，确保掌握备件的存放要求、检验方法和出入库流程。
第四层——持续改进
每季度盘点备件库存，核实台账与实物的一致性，及时补充消耗的备件。
每年根据设备运行数据和故障统计，评审备件储备的充分性和合理性，优化备件清单。
依据：
GB/T 29639-2020《生产经营单位生产安全事故应急预案编制导则》（应急物资保障要求）
36
2.5.7. 退市设备与生命周期管理
调研范围与方法：本节信息来源于S4-6评估总表中对该子项的评估结论。调研方法为评估总表审阅。本节仅有一条评估总表证据，信息密度较低，分析主要基于评估结论和行业通用实践。
现状：
S4-6评估总表对退市设备与生命周期管理的评估结论为"目前没有"（E-0269），置信度0.65。该结论明确表示项目目前未建立设备生命周期管理机制，不存在退役判定、设备更新改造计划或生命周期档案等管理活动。
这意味着项目对在运设备的运行年限、设计寿命、厂家退市状态等关键信息缺乏系统性掌握。项目未能回答以下基本问题：哪些设备已接近或超过设计寿命？哪些设备的厂家已停止生产、无备件供应？哪些设备的技术性能已不满足现行安全标准？
风险分析：
（a）误操作与人身伤害路径：超期运行的设备可能存在机械部件老化（如断路器操动机构卡涩、弹簧疲劳），导致操作时动作不准确或拒动，增加操作人员的安全风险。技术落后的设备可能缺乏现代安全保护功能（如防误闭锁），增加了误操作的可能性。
（b）设备故障扩大化路径：这是生命周期管理缺失最直接的风险路径。超期运行设备的故障率随时间呈指数增长（浴盆曲线右侧上升段），且故障模式可能从可预测的渐进劣化转变为不可预测的突发失效。当厂家已退市、无备件供应时，设备故障后无法进行同型号更换，被迫采用替代方案可能引入兼容性问题。缺乏生命周期档案则意味着无法追溯设备的设计参数、出厂试验数据和历次检修记录，故障分析和状态评估缺少基础数据支撑。
（c）应急响应失效路径：老旧设备在故障时可能表现出与新型设备不同的故障特征（如老式油断路器的灭弧失败可能伴随喷油着火），运维人员如果缺乏对设备特性的了解，可能采取不当的应急处置措施。
建议：
第一层——制度建设
建立设备生命周期管理制度：明确设备从投运、运行、维护、改造到退役的全生命周期管理要求，包括各阶段的管理责任人、评审节点和决策标准。
制定设备退役判定标准：明确设备应考虑退役的触发条件，包括但不限于：
运行年限达到或超过设计寿命（高压柜一般20~25年，低压柜一般15~20年，变压器一般20~30年）
厂家已停产且无备件供应
维修成本超过设备残值的一定比例
技术性能不满足现行安全标准
故障率显著上升且无法通过维护有效控制
第二层——流程落地
建立设备生命周期档案：为每台关键设备建立生命周期档案，记录以下信息：
设备基本信息（型号、规格、厂家、出厂日期、投运日期）
设计寿命和预期退役时间
厂家退市状态和备件供应情况
历次检修和试验记录
设备健康度评估结果
开展设备运行年限统计与评估：立即对全部在运设备进行运行年限统计，结合厂家信息查询设备退市状态，识别已超期运行或已退市的设备清单。
制定设备更新改造计划：对识别出的老化和退市设备，按照风险优先级制定更新改造计划，明确改造时间表、预算和实施方案。优先更换关键路径上的老化设备。
第三层——培训演练
对运维人员进行设备生命周期管理培训，确保理解设备退役判定标准和更新改造流程。
第四层——持续改进
每年更新设备生命周期档案，跟踪设备运行年限和健康度变化。
关注设备厂家的退市公告，提前储备即将退市设备的关键备件或规划替代方案。
新设备投运时即纳入生命周期管理，从源头建立完整的设备档案。
依据：
IEC 60909《短路电流计算》（设备短路耐受能力与寿命关系参考）
GB/T 15544《三相交流系统短路电流计算》
GB 26860-2011《电力安全工作规程 发电厂和变电站电气部分》
37
3. 结论与建议
3.1. 风险/问题汇总与概览
3.1.1. 风险全景图
按根因分类的风险图谱：
本报告识别的风险按根因可分为六大类，每类风险通过不同的传播路径影响配电系统安全。
一、保护系统未验证风险：
根因：保护定值表缺失（E-0009）、ETAP短路电流计算和TCC配合分析未开展。
传播路径：
风险节点
传导机制
下游影响
关联模块
保护定值未经校核
上下级动作时间级差和电流定值级差未验证
越级跳闸：单回路故障扩大至整段母线或全站
2.3.1
谐波环境叠加（THDu=2.3%）
电子式脱扣器采样偏差
保护判据准确度降低，误动或拒动概率增加
2.2.1.1→2.3.1
越级跳闸 + 无自动切换
恢复路径仅依赖人工操作（10-30分钟）
停电持续时间显著延长
2.3.1→2.1.3
越级跳闸 + 无EOP
无结构化故障隔离和恢复流程
故障判断和处理时间延长
2.3.1→2.5.1

传播能力评估：该类风险具有高传播能力——保护系统作为安全防线的核心环节，其未验证状态的影响可沿供电路径从末端回路一直传播到变压器和电源侧，且通过与恢复能力约束（2.1.3）和应急管理缺口（2.5.1）的叠加，后果严重性被进一步放大。
当前保护水平：虽然低负荷率（最高11.34%）在短期内降低了保护误动的实际触发概率，但这并不意味着保护系统可靠——未验证的定值在负荷增长或运行方式改变时将面临严峻考验。
二、设备物理失效风险：
根因：设备老化、腐蚀、安装质量缺陷和维护缺失。
主要风险节点：
风险节点
严重级别
位置
传导路径
14号宿舍楼箱变断路器损坏
致命
箱变
保护功能丧失→故障电流无法切除→变压器损坏
14#柜-3剩余电流11.3A/45.20%
致命
老配电房低压
漏电→局部过热→电气火灾
第二实训楼零线腐蚀即将断裂
致命
第二实训楼
零线断开→中性点偏移→部分回路过压损坏
科研楼配电箱接线裸露
致命
科研楼
人员触电、相间短路
高压柜柜门被遮挡
重大
多处
操作面不可及→巡检/应急操作受阻
指示灯损坏
重大
老配电房
状态判断障碍→误操作风险

传播能力评估：设备物理失效风险的传播能力因位置而异。位于电源侧或主干回路的设备失效（如箱变断路器、变压器SPD）具有高传播能力，可影响整个供电区域；位于末端回路的缺陷传播能力较低但直接影响人身安全。
三、过电压/电涌防护缺口风险：
根因：SPD未投用（E-0288、E-0293）、综保电压保护功能状态不明（E-0246）。
传播路径：
扰动源
防护缺口
放大效应
后果
雷击过电压
17号楼/文体中心2#变压器SPD未投用
过电压直接作用于设备绝缘
绝缘击穿→短路→保护动作→停电
操作过电压（电容器投切）
SPD未投用
2-4倍额定电压瞬态
敏感设备损坏
电压暂降/暂升
综保电压保护功能不明
保护可能误动或拒动
不必要跳闸或设备在异常电压下运行直至损坏
扰动导致停机
备用电源无法自动切换（E-0235/236）
恢复依赖人工，时间不可控
停机持续时间从分钟级延长至数十分钟级

传播能力评估：该类风险形成"保护-恢复双重约束"——SPD/保护响应链的缺口是第一重约束（无法阻止扰动后果的产生），无自动切换是第二重约束（无法快速恢复供电）。两重约束的叠加使得任何电压扰动事件的实际后果都远超理想防护条件下的预期。
四、环境风险叠加效应：
根因：电缆沟管理不善、温湿度控制缺失、防护设施不足。
环境风险空间分布：
配电房
核心环境风险
对设备的叠加影响
文体中心
缺空调（E-0306）、电缆沟杂物积水（E-0277/278）
柜内温升最高（11.9K），加速绝缘老化
13号楼
湿度73.2%（E-0216）、电缆沟积水缺盖板（E-0275/276）
凝露风险、电缆绝缘受潮
老配电房
墙面渗水（E-0307）、杂物堆积（E-0297）
设备受潮、火灾风险
科研楼
湿度62%
需关注但尚未接近警戒线

传播能力评估：环境风险具有系统性放大效应——潮湿环境降低设备外绝缘强度（加速局放发展，2.2.2.2）、增加凝露闪络概率（2.2.2.3）、加速金属部件腐蚀（2.4.2.3）。这些效应与局放监测缺失（2.2.2.2）、等电位接地缺陷（2.4.2.2）和IP防护失效（2.4.2.6）形成三重叠加，使得环境恶劣区域的设备故障概率和后果严重性均高于一般水平。
五、管理基础缺失风险：
根因：SOP/EOP、图纸资料、人员培训、维护计划、LOTO、备件管理的全面缺失（模块2.5）。
传导特征：管理基础缺失不直接产生物理故障，但通过以下三条路径放大所有技术层面风险的后果：
放大误操作概率：无SOP→操作无标准→不同人员操作差异大→误操作概率上升；无LOTO→检修作业无能量隔离→人身伤害风险显著。
放大故障恢复时间：无EOP→故障时无结构化响应流程→判断和处理时间延长；无备件→关键设备损坏后无法及时更换→停电持续数天。
阻断技术整改的可持续性：无维护计划→整改措施执行后缺乏持续监控→设备再次劣化；无图纸→保护定值核查、ETAP计算等技术活动缺乏基础信息支撑。
传播能力评估：管理基础缺失的风险具有最高的传播能力——它不是某个特定的故障场景，而是贯穿所有模块、所有时段的系统性脆弱性。只要管理基础不改善，任何技术层面的整改都只能提供临时性的风险降低，而非系统性的安全提升。
六、数据缺口导致的"未知风险"：
根因：关键评估数据缺失导致风险无法被识别或量化。
数据缺口
缺失内容
影响的风险评估
当前状态
关键负荷清单（E-0007）
一级/二级负荷清单
供电路径完整性评估
无法分级
电压扰动历史数据（E-0013）
暂降/暂升事件统计
扰动发生概率
不明
冲击负荷数据（E-0234）
电机启动频次、冲击电流
母排级混接风险
不明
局放监测数据（E-0243）
绝缘放电活动
高压设备绝缘状态
不明
功率因数实测值（E-0013）
实时功率因数
力调电费罚款风险
推断性

传播能力评估：数据缺口的风险传播能力不可预测——正是因为无法识别，所以无法评估其传播路径和后果。这是最危险的风险类型，需要通过系统性补测和数据收集来消除不确定性。
3.1.2. 各维度风险分析
五个专业维度的风险对比：
本节对五个评估维度的主导风险进行横向比较，分析维度间的风险交互效应和管理含义。
各维度主导风险概览：
维度
主导风险等级
主导风险类型
核心证据
置信度
2.1 电力系统架构
中等
结构性脆弱（双路有源、切换靠人）；低压馈线级风险不可见
E-0234、E-0235、E-0236
0.65
2.2 运行工况
中高
环境风险叠加（高湿+积水+无空调）；保护-恢复双重约束
E-0306、E-0216、E-0275-0278、E-0288、E-0293
0.00–0.65
2.3 保护方案
高
保护系统完全未经验证；RCD监测缺失；SPD部分失效
E-0009、E-0245、E-0288、E-0293
0.00–0.65
2.4 设备状态
中高
多处致命级物理缺陷（断路器损坏、零线断裂、裸露导体、接地缺陷）
E-0247、E-0283、E-0252、E-0282
0.85
2.5 管理体系
高
全面缺失——无SOP/EOP、无图纸、无培训、无计划、无LOTO、无备件
E-0023、E-0001、E-0017-0019、E-0024、E-0021、E-0157
0.85

置信度说明：置信度采用0–1数值标尺，反映各维度评估结论基于可追溯证据的充分程度。0.00表示该维度内存在完全无法评估的子主题——2.2的低端值（0.00）对应电压扰动事件数据缺失（GAP-7）和冲击负荷数据缺失（GAP-6），导致2.2.1.2与2.2.1.3的风险判断无法量化；2.3的低端值（0.00）对应保护定值表及ETAP短路电流计算/TCC配合分析完全缺失（GAP-1），导致2.3.1保护系统整体处于"黑箱"状态。各维度置信度区间取值取决于其内部最充分与最薄弱子主题的证据水平。
维度间风险交互分析：
交互一：2.5管理基础 × 全部技术维度
这是最深层的交互关系。模块2.5识别的管理体系全面缺失，对其他四个技术维度的风险水平产生系统性放大：
对2.1的影响：无SOP意味着双路电源切换操作缺乏标准化程序（2.1.2、2.1.3），无图纸意味着负荷分配和供电路径无法追溯（2.1.1）。
对2.2的影响：无维护计划意味着环境风险（高湿、积水、高温）缺乏系统性监控和治理（2.2.2.3），无人员培训意味着巡检质量无法保障（2.2.2.1、2.2.2.2）。
对2.3的影响：无SOP和无人员资质意味着保护定值核查、ETAP计算和传动试验等关键活动无法有效执行（2.3.1），无维护计划意味着保护系统验证活动未被纳入排程（2.3.1→2.5.3.2）。
对2.4的影响：无LOTO意味着设备检修作业缺乏能量隔离安全基础（2.4.1.1、2.4.2.1、2.4.2.3），无备件意味着损坏设备无法及时更换（2.4.1.1、2.4.1.4）。
交互二：2.3保护方案 × 2.1电力系统架构
保护系统未验证（2.3.1）与电力系统架构的恢复能力约束（2.1.3）形成风险乘数效应：
保护选择性不良 → 越级跳闸 → 停电范围扩大
无自动切换 → 恢复依赖人工 → 停电时间延长
无EOP → 无结构化恢复流程 → 故障处理时间进一步延长
三者叠加使单次故障事件的总损失（停电范围×停电时间）远超任一单一因素的独立影响。保护选择性配合的整改紧迫性应综合考虑本项目在恢复阶段的约束条件。
交互三：2.2运行工况 × 2.4设备状态
运行工况中的环境风险（高湿、积水、高温）与设备状态中的物理缺陷形成恶性循环：
13号楼湿度73.2% → 加速设备绝缘老化 → 增加局放和闪络概率（2.2.2.2）
电缆沟积水 → 降低电缆绝缘性能 → 增加漏电和接地故障概率（2.4.3.1）
文体中心缺空调 → 柜内温升偏高 → 加速接触点氧化和绝缘劣化（2.2.2.1）
老配电房墙面渗水 → 设备受潮 → 绝缘劣化加速（2.2.2.3、2.4.2.2）
交互四：2.2.1.1谐波 × 2.1.5无功补偿 × 2.3.1保护配合
谐波环境（THDu=2.3%）同时影响保护配合和无功补偿两个维度：
对保护的影响：谐波电流导致保护装置采样畸变 → 保护判据偏差 → 误动或拒动概率增加（2.3.1）
对电容器的影响：THDu接近3%关注阈值 → 投入普通电容器可能加剧谐振 → 电容器过载发热（2.1.5）
交互效应：在保护定值未验证的条件下，谐波导致的保护波形畸变与保护定值本身的不确定性形成双重不确定性，无法量化评估保护可靠性的实际水平。
交互五：2.4.2.2接地缺陷 × 2.3.2剩余电流保护 × 2.2.2.2局放风险
接地系统缺陷在三个维度间形成风险传导链：
接地不完整 → 故障电流回流路径不可靠 → 保护装置动作不灵敏或拒动（2.4.2.2→2.3.2）
接地不完整 → 等电位连接缺失 → 局放发展为绝缘击穿时故障电流无法快速切除（2.4.2.2→2.2.2.2）
老配电房同时存在接地缺陷（E-0252/0282）和严重剩余电流异常（E-0071），二者存在根因-表象的传播关系
维度风险等级综合评估：
综合五个维度的主导风险和交互效应，整体风险评估结论如下：
最高优先级——管理体系（2.5）：虽然2.5不直接产生物理故障，但其全面缺失是所有技术风险的根本放大器。在管理体系未建立之前，任何技术层面的整改都只能提供有限的、暂时性的风险降低。
次高优先级——保护方案（2.3）：保护系统未验证是唯一可能将局部故障放大为全局事故的技术因素，且其整改（ETAP计算、传动试验）本身需要较长的执行周期和专业能力支持。
并列次优先级——设备状态（2.4）与运行工况（2.2）：设备状态中的致命级物理缺陷需要立即处理，运行工况中的环境风险需要尽快治理。两者在老配电房、文体中心和13号楼等区域存在空间重叠，应同步推进。
相对较低优先级——电力系统架构（2.1）：在当前低负荷运行状态下，架构层面的多数风险（变压器过载、环流）处于低水平。但结构性脆弱（双路有源、切换靠人）的整改需要较长的实施周期，应尽早启动规划。
3.1.3. 数据缺口分析
证据缺口汇总：
本次评估中识别的关键数据缺口按其对风险判断的影响程度和补证优先级排列如下：
第一优先级：阻断关键风险评估的数据缺口：
缺口编号
缺失内容
影响的模块/子主题
对风险判断的影响
补证方法
预期工作量
GAP-1
保护定值表及ETAP短路电流计算/TCC配合报告
2.3.1
保护系统完全无法定量评估。无法确认过流保护是否躲过正常负荷波动、上下级保护是否具有选择性配合、分断能力是否满足系统短路电流要求。这是影响面最广的数据缺口。
委托专业单位开展现场定值收集和ETAP建模计算
大（4-8周）
GAP-2
关键负荷清单
2.1.2
无法对关键负荷供电路径进行分级评估。不知道哪些负荷属于一级负荷、哪些已配置UPS/EPS，无法评估双路电源切换期间的供电真空期影响范围。
编制关键负荷清单，标注每座配电房的负荷等级和当前供电路径
中（2-4周）
GAP-3
中低压电气系统图、竣工电气单线图
2.1.1、2.1.4、2.4.1.1
系统拓扑无法核实。无法确认各级母线载流量、上下级容量匹配关系、两路电源的物理连接方式、保护配置和供电路径。多项评估结论只能基于现场勘查推断。
收集或补绘与现场实际一致的系统图和单线图
大（4-8周）

第二优先级：影响风险量化的数据缺口：
缺口编号
缺失内容
影响的模块/子主题
对风险判断的影响
补证方法
预期工作量
GAP-4
电能质量分析报告（功率因数实测值、各次谐波频谱）
2.1.5、2.2.1.1
无功补偿风险和深层谐波风险无法量化。功率因数实测值未知，无法确认是否存在力调电费罚款；各次谐波含量未知，无法评估电容器组的谐振风险。
委托具备资质的检测机构进行电能质量专项测试
中（2-3周）
GAP-5
低压馈线断路器额定参数（额定电流、脱扣器型号及整定值）
2.1.1、2.3.1
馈线级负荷率无法计算。14条馈线回路已实测运行电流，但缺少对应的额定容量参数，无法判断各母排上负荷分配是否均匀、是否存在局部过载。
补充低压配电柜各馈线断路器铭牌参数，建立馈线容量台账
小（1-2周）
GAP-6
冲击负荷实测数据
2.2.1.3、2.1.1
母排级冲击负荷混接风险无法确认或排除。2.1.1已识别"重要负荷与冲击负荷混接"为潜在风险，但需要冲击负荷实测数据来验证。
全厂负荷特性普查+大功率电机启动电流测试+24小时电压波动监测
中（2-4周）
GAP-7
电压暂降/暂升历史事件数据
2.2.1.2
电压扰动传播链第一环节缺失。无法评估扰动事件的发生概率和严重程度，风险等级只能暂定"待核实"。
安装具有事件记录功能的电能质量监测装置或启用综保记录功能，收集连续7天以上的监测数据
中（2-3周）

第三优先级：完善风险评估的数据缺口：
编号
缺失内容
影响
补证方法
工作量
GAP-8
高压设备局放检测数据
2.2.2.2：高压设备绝缘状态完全未知
使用手持式局放检测仪对所有高压柜进行带电局放普测
小（1-2周）
GAP-9
10kV零序保护投退状态和整定信息
2.3.2高压侧零序保护评估为低置信度
检查综保装置中零序保护功能段的投退状态和定值
小（1-2天）
GAP-10
10kV避雷器预防性试验报告
2.3.3高压侧过电压保护状态未核实
委托试验单位对所有10kV避雷器进行直流参考电压和泄漏电流试验
小（1周）
GAP-11
末端漏电保护装置配置和测试记录
2.3.2末端层级分析为低置信度
逐一检查各末端插座回路30mA漏电保护器的配置和测试按钮验证记录
小（1-2天）
GAP-12
双电源装置统计表
2.1.3：无法确定现场ATS/双投开关的实际安装和运行状态
现场排查所有配电房双电源切换装置的实际状态
小（1-2天）
GAP-13
各配电房连续环境温湿度监测数据
2.2.2.3：凝露风险的时间分布无法评估
在各配电室安装温湿度传感器，连续监测至少一个完整季节周期
中（持续）

数据缺口对风险判断的影响总结：
影响面最广的缺口：GAP-1（保护定值/ETAP计算）影响2.3.1全部结论和多个模块的前置依赖条件。保护系统作为安全防线的核心环节，其数据缺失意味着整个保护体系的可靠性处于"黑箱"状态。
影响最直接的缺口：GAP-2（关键负荷清单）影响2.1.2的关键负荷供电路径评估，直接决定了"双路有源、切换靠人"这一结构性脆弱对用户影响的严重程度判断。
补证难度最低的缺口：GAP-5（馈线额定参数）和GAP-12（双电源装置状态）可通过现场核查快速完成，建议优先安排。
补证周期最长的缺口：GAP-1（ETAP计算）需要专业单位建模和计算，周期4-8周；GAP-6（冲击负荷普查）需要在生产周期内进行现场测试，周期2-4周。建议尽早启动委托程序。
补证建议时序：
时间
补证行动
优先级
第1-2周
GAP-5（馈线参数现场核查）、GAP-12（双电源装置排查）、GAP-9（零序保护状态确认）、GAP-11（末端漏保检查）
立即
第2-4周
GAP-2（关键负荷清单编制）、GAP-4（电能质量专项测试）、GAP-8（局放普测）、GAP-10（避雷器试验）
短期
第2-8周
GAP-1（委托ETAP计算）、GAP-3（图纸补绘）
短期至中期
第4-8周
GAP-6（冲击负荷普查）、GAP-7（电压事件监测）
中期
持续
GAP-13（环境参数连续监测）
长期

3.2. 改善行动速查表
行动计划总览：
基于五个模块的评估发现和数据缺口分析，本节制定按依赖关系和紧迫性排序的改进行动计划。行动分为四个阶段：立即（1个月内）、短期（1-3个月）、中期（3-6个月）和长期（持续）。
第一阶段：立即行动（1个月内）——安全底线保障：
本阶段行动的目标是消除即时人身安全风险和设备级致命缺陷，同时建立后续整改的安全基础。
编号
行动项
责任方
前置依赖
验收标准
剩余风险
A-01
建立LOTO（挂牌上锁）程序，补充全部5个NG配电房的安全用具和操作工具
业主运维部门
无
LOTO文件发布且经全员培训；每个配电房安全用具和操作工具合格率100%
无
A-02
排查老配电房14#柜-3回路漏电原因并消除
业主运维部门/专业承包商
A-01（LOTO）
复测剩余电流占比降至正常范围（<10%）
需确认接地系统修复后效果
A-03
更换14号宿舍楼箱变损坏断路器
业主运维部门
A-01（LOTO）；2.5.6备件到位
分合闸测试≥5次通过；保护定值确认正确
断路器选型裕度待2.3.1 ETAP结果验证
A-04
恢复17号楼变压器和文体中心2#变压器SPD投运
业主运维部门/专业承包商
2.5.6备件到位（P1级）
SPD指示灯正常、前端保护器件完好、接地连接可靠
其余配电房SPD状态待系统排查
A-05
清理13号楼和文体中心电缆沟积水和杂物，安装/更换合规盖板
业主运维部门
无
电缆沟无积水、无杂物；盖板安装牢固、承重合格
电缆绝缘受潮状况待后续测试确认
A-06
恢复安全出口指示灯（文体中心、科研楼开闭所/配电房、老配电房）
业主运维部门
无
灯具接入应急照明回路，停电后持续供电≥90分钟
应急照明系统整体功能待后续验证
A-07
更换14#柜-3剩余电流严重异常回路下游的漏电设备或修复漏电点
专业承包商
A-02定位漏电原因
复测剩余电流占比<3%
零地混接排查
A-08
排查所有配电房柜门被遮挡问题，优先恢复进线柜和母联柜操作面可达性
业主运维部门
无
所有关键切换操作面柜门启闭无障碍
五防闭锁功能待后续专项测试
A-09
补充关键备件（断路器、接触器、熔断器、指示灯等）
业主采购部门
无
各配电房关键备件库存满足应急更换需求
停产设备备件需提前储备

第二阶段：短期行动（1-3个月）——管理体系与保护系统建设：
本阶段行动的目标是建立管理基础框架，启动保护系统验证，并完成设备状态的系统性排查。
编号
行动项
责任方
前置依赖
验收标准
剩余风险
B-01
编制完整的SOP文件体系（倒闸操作、停送电、检修作业、双路电源切换等）
业主运维部门
A-01（LOTO基础）
SOP文件发布且经审批；关键操作类型100%覆盖
双路电源切换SOP须在保护定值核实后最终定稿
B-02
编制完整的EOP文件体系（全厂失电、变压器故障、母线故障、火灾等）
业主运维部门
无
EOP文件发布且经审批；主要应急场景100%覆盖
应急演练效果待后续验证
B-03
建立统一设备编号规范，补充制作中低压电气系统图和单线图
业主运维部门/设计单位
无
所有配电柜统一编号；系统图与现场实际一致率100%
保护专用文档（TCC曲线等）待ETAP完成后补充
B-04
委托专业单位开展ETAP保护配合计算（含谐波边界条件）
外部专业单位
B-03（系统图）；GAP-5（馈线参数）；GAP-1（现场定值收集）
ETAP报告完成，覆盖10kV和0.4kV两个电压等级；TCC配合曲线输出
保护传动试验待下一步执行
B-05
全厂SPD投运状态系统性排查
业主运维部门
A-04（先恢复已确认的2台）
全部配电房SPD状态记录完整；异常SPD已处理
MOV型SPD寿命管理待长期台账建立
B-06
科研楼和老配电房接地系统专项整改
专业承包商
无
接地电阻≤4Ω；等电位连接过渡电阻≤0.2Ω
整改后需复测2.3.2剩余电流和2.2.2.2局放状况
B-07
全员电气安全培训与资质核查
业主运维部门
无
全员持有有效电工证；培训考核合格率100%
保护专业能力（继电保护背景工程师或外包合同）
B-08
建立年度维护计划，将2.4设备缺陷和2.3保护验证活动纳入排程
业主运维部门
B-07（人员能力）、B-01（SOP基础）
年度维护计划发布；保护系统维护作为独立类别
计划执行率待持续监控
B-09
编制关键负荷清单
业主运维部门
无
经审核的关键负荷清单文件；标注各切换操作点可达性状态
N-1准则评估待保护定值核实后执行
B-10
编制标准化手动切换操作规程（SOP）
业主运维部门
B-04（保护定值核实）、B-01（SOP框架）、B-07（人员培训）、A-01（LOTO）
切换SOP发布；含操作步骤、安全条件、操作时限和责任人
自动切换改造待中期实施
B-11
第二实训楼零线更换、科研楼强电间接线修复、宿舍楼断路器更换等致命级缺陷整改
专业承包商
A-01（LOTO）、A-09（备件到位）
所有致命级裸露导体和电气连接缺陷消除；绝缘电阻≥0.5MΩ
扩展排查同类问题
B-12
高压设备局放普测
专业承包商
无
全部高压柜带电局放测试完成；异常设备识别并标记
局放在线监测系统待中期部署
B-13
文体中心配电房安装空调/通风降温设施
业主基建部门
无
室温控制在40℃以下；柜内温升显著降低
长期温控设施维护
B-14
建立LOTO程序培训、安全用具使用培训
业主运维部门
A-01（LOTO文件）、A-01（安全用具到位）
全员通过实操考核
季度抽查执行情况

第三阶段：中期行动（3-6个月）——系统性提升：
编号
行动项
责任方
前置依赖
验收标准
剩余风险
C-01
完成保护传动试验
业主运维部门/专业承包商
B-04（ETAP完成）
涉及的每台保护装置传动试验通过
年度复核制度建立
C-02
恢复电容柜投运
业主运维部门
B-05（SPD恢复）、B-04（保护定值核实）、A-02（14#柜-3漏电消除）；按2.3.3→2.3.1→2.1.5时序执行
功率因数≥0.9；电容器温升正常
16号楼/科研楼THDu偏高区域需评估消谐电抗器
C-03
评估关键负荷加装UPS/EPS的可行性和经济性
设计单位/业主
B-09（关键负荷清单）、B-04（保护定值核实）
评估报告完成；不满足N-1的一级负荷清单明确
实施采购决策
C-04
低压一级配电柜Form 2分隔形式评估与改进
业主基建部门
B-03（系统图）
全部柜体分隔形式核查记录；科研楼D104母排暴露已整改
新建/更新设备选用Form 3b+
C-05
部署剩余电流在线监测装置
业主运维部门
B-08（维护计划）
各配电房剩余电流监测联网运行
报警阈值优化
C-06
防火封堵全面排查与整改
专业承包商
无
全部穿越防火分区孔洞封堵合格
纳入年度维护检查
C-07
高压设备局放在线监测系统部署
业主运维部门
B-12（局放普测基线）
关键高压柜安装TEV/超声波传感器并联网
趋势分析模型建立
C-08
配电房环境参数智能监控部署
业主运维部门
2.5.4平台功能升级
温湿度传感器联网；超标自动报警
报警响应流程验证
C-09
保护定值年度复核制度建立
业主运维部门
C-01（首次传动试验完成）
首次年度复核执行完成
谐波环境变化跟踪
C-10
建立设备生命周期管理制度
业主运维部门
B-03（设备台账）
管理制度发布；全厂在运设备运行年限统计完成
设备更新改造计划

第四阶段：长期行动（持续）——能力建设与持续改进：
编号
行动项
责任方
依赖
验收标准
剩余风险
D-01
评估自动转换开关（ATS）/备自投装置加装可行性
设计单位/业主
B-04（保护定值核实，硬性前置）
评估报告；备自投投入方案明确保护配合要求
评估结论可能为ATS不可行时的替代方案风险——需准备降级方案（如手动切换SOP持续执行）
D-02
自动切换功能实施（优先一级负荷集中配电房）
业主基建部门/专业承包商
D-01评估完成、B-04保护验证、B-01切换SOP
备自投功能验证通过；切换时间≤秒级
保护配合验证不充分时的误切换风险——可能导致非计划停电或双电源并列运行
D-03
建立关键负荷供电可靠性定期评估机制
业主运维部门
B-09（关键负荷清单）
每年复查一次关键负荷清单和供电路径匹配状态
评估结果未及时触发行动项的风险——依赖管理闭环机制保障
D-04
建立事故/未遂事件报告与分析制度
业主运维部门
B-02（EOP基础）
每次事件后根本原因分析；经验反馈纳入SOP/EOP修订
新制度推行初期报告率偏低的风险——需管理层持续推动
D-05
自动切换功能定期验证机制
业主运维部门
D-02（自动切换实施）
每季度模拟切换测试；测试结果记录存档
测试过程中误触发非计划停电的风险——需在安全窗口期执行
D-06
智能平台分析能力升级
业主运维部门
2.5.4功能需求明确
谐波趋势分析、电压事件记录、环境监测集成功能上线
新旧系统集成兼容性风险——可能影响既有监控功能
D-07
建立电容柜运行管理制度
业主运维部门
C-02（电容柜投运）
每月功率因数记录；每半年电容容值检测
谐波环境下电容器持续劣化风险——需配合谐波治理
D-08
建立防雷设施全生命周期管理台账
业主运维部门
B-05（SPD排查完成）
每台SPD/避雷器型号、安装日期、预计更换时间记录完整
MOV型SPD劣化未及时发现的风险——劣化后可能丧失保护功能
D-09
设备更新改造计划执行
业主基建部门
C-10（生命周期制度）
超期运行和退市设备按计划更换
新旧设备兼容性及系统适配风险——更换后可能影响保护配合关系

关键路径依赖图：
以下展示影响整体整改进度的关键路径：
```
A-01(LOTO) ──→ B-01(SOP) ──→ B-10(切换SOP) ──→ D-02(自动切换)
│              │
├──→ B-08(维护计划) ──→ C-02(电容投运)
│              │
└──→ B-07(人员培训) ──→ C-01(传动试验)
B-03(图纸) ──→ B-04(ETAP计算) ──→ C-01(传动试验) ──→ C-09(年度复核)
│
B-05(SPD恢复) ──→ C-02(电容投运)          └──→ D-01(ATS评估) ──→ D-02(自动切换)
B-06(接地整改) ──→ 复测2.3.2(剩余电流) + 复测2.2.2.2(局放)
```
最短关键路径：A-01(LOTO) → B-01(SOP) + B-07(培训) + B-03(图纸) → B-04(ETAP) → C-01(传动试验)。该路径的总工期约4-6个月，决定了保护系统从"完全未验证"到"首次验证完成"的时间跨度。
阻断风险最高节点：B-04（ETAP计算）依赖于GAP-1（现场定值收集）和GAP-5（馈线参数）的完成，以及B-03（系统图）的建立。任何一项前置数据的延迟都将直接推迟保护系统的验证进度。建议在第1-2周即启动GAP-5和GAP-12的现场核查。