# 表格数据与对象覆盖（人工审订版）

来源：上传同名规则的负荷率、谐波、红外及空表处理。本版表格为表达方法，结构服从本轮合同。

## 来源与范围

每行以对象、测点/侧别、时间/工况和原始坐标识别；显示原始物理量与单位。合并单元格按来源语义读取，不能因表格省略重复文字推定未检测。空值标“未提供/待核实”，不从缺ATS、滤波器或试验记录推断未配置、未测试。
表格按范围完整列出或明确筛选条件。未进入筛选表不等于正常或无资料；无筛选结果、无观测、缺规则、条件不符须分别说明。

## 负荷率

优先保留原表已保存结果、公式和来源；缓存不证明计算条件正确或结果最新。只有额定电压、侧别、容量单位、相制和计算口径确定时才能重新计算；不得统一采用容量乘1.443的隐含电压系数。无法确认时列电流/容量原值、原表结果与条件缺口，不自行判过载。

## 谐波

THDu与THDi分列，电压等级、测点、统计口径与适用条款匹配后比较。限值和推荐值分别有来源才能使用；等号边界按核实原文处理，不默认固定4%筛选或判超标。低于阈值时不得把“达到阈值的某个比例”写成“超标”。
滤波器状态未知就保留未知；缺状态不默认未配置，缺治理依据不默认建议治理。超标率仅在限值有效且口径相同时计算。

## 红外

每个测点保留实测温度、环境温度及计算温升（具备输入时）。缺环境温度不能补零；缺部位/设备/负荷条件保留具体缺口。设备试验温升限值与现场诊断判级不可直接互换，不用统一15K判所有对象。未能判级的测点仍进入待核查范围。

## 剩余电流与SPD

剩余电流绝对值、比例、分母和来源分列；运行电流与额定电流比例不可混比。全体结论必须覆盖完整测点范围。
SPD保留原表每个OK/NG状态，另列原因是否确认；NG不自动解释为未投用/损坏。汇总表只写部分对象时，未解释的NG仍保留核查行动。照片/图注不能代替正文判断与处置。

## 空表与合并

无数据行先说明原因；不能固定输出“未收到数据”。同类事项合并时记录覆盖对象与例外，正文统计基于同一集合；禁止把存在引用ID作为判断或行动已覆盖的证明。
